    <td align="right">14.NP:DORM%14NP%01 GENERAL LIGHTING</td>
    <td align="right">14.NP:DORM%14NP%01</td>
    <td align="right">     12.0000</td>
    <td align="right">      238.79</td>
    <td align="right">     2865.47</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:DORM%14NP%01#GeneralLights</td>
    <td align="right">4417</td>
    <td align="right">       28.00</td>
    <td align="right">       28.00</td>
    <td align="right">       28.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03 GENERAL LIGHTING</td>
    <td align="right">14.NP:WC%14NP%03</td>
    <td align="right">     10.0000</td>
    <td align="right">       10.42</td>
    <td align="right">      104.17</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%03#GeneralLights</td>
    <td align="right">2943</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5 GENERAL LIGHTING</td>
    <td align="right">14.NP:COR%14NP%5</td>
    <td align="right">      5.0000</td>
    <td align="right">       18.90</td>
    <td align="right">       94.48</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:COR%14NP%5#GeneralLights</td>
    <td align="right">2938</td>
    <td align="right">      119.00</td>
    <td align="right">      119.00</td>
    <td align="right">      119.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%01 GENERAL LIGHTING</td>
    <td align="right">14.NP:WC%14NP%01</td>
    <td align="right">     10.0000</td>
    <td align="right">       12.75</td>
    <td align="right">      127.50</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%01#GeneralLights</td>
    <td align="right">2943</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%02 GENERAL LIGHTING</td>
    <td align="right">14.NP:WC%14NP%02</td>
    <td align="right">     10.0000</td>
    <td align="right">        6.50</td>
    <td align="right">       65.00</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%02#GeneralLights</td>
    <td align="right">2943</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP GENERAL LIGHTING</td>
    <td align="right">14.NP:SKY%14NP</td>
    <td align="right">     14.0000</td>
    <td align="right">      228.07</td>
    <td align="right">     3192.97</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:SKY%14NP#GeneralLights</td>
    <td align="right">2968</td>
    <td align="right">      112.00</td>
    <td align="right">      112.00</td>
    <td align="right">      112.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.29</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3 GENERAL LIGHTING</td>
    <td align="right">14.NP:COR%14NP%3</td>
    <td align="right">      5.0000</td>
    <td align="right">      113.02</td>
    <td align="right">      565.08</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:COR%14NP%3#GeneralLights</td>
    <td align="right">2938</td>
    <td align="right">      119.00</td>
    <td align="right">      119.00</td>
    <td align="right">      119.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%04 GENERAL LIGHTING</td>
    <td align="right">14.NP:WC%14NP%04</td>
    <td align="right">     10.0000</td>
    <td align="right">       11.96</td>
    <td align="right">      119.58</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%04#GeneralLights</td>
    <td align="right">2943</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%05 GENERAL LIGHTING</td>
    <td align="right">14.NP:WC%14NP%05</td>
    <td align="right">     10.0000</td>
    <td align="right">       11.73</td>
    <td align="right">      117.33</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%05#GeneralLights</td>
    <td align="right">2943</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%06 GENERAL LIGHTING</td>
    <td align="right">14.NP:WC%14NP%06</td>
    <td align="right">     10.0000</td>
    <td align="right">       11.96</td>
    <td align="right">      119.58</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%06#GeneralLights</td>
    <td align="right">2943</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%08 GENERAL LIGHTING</td>
    <td align="right">14.NP:WC%14NP%08</td>
    <td align="right">     10.0000</td>
    <td align="right">       11.88</td>
    <td align="right">      118.82</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%08#GeneralLights</td>
    <td align="right">2943</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">14.NP:ELEC%14NP GENERAL LIGHTING</td>
    <td align="right">14.NP:ELEC%14NP</td>
    <td align="right">     10.0000</td>
    <td align="right">       44.91</td>
    <td align="right">      449.09</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:ELEC%14NP#GeneralLights</td>
    <td align="right">2973</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%4 GENERAL LIGHTING</td>
    <td align="right">14.NP:COR%14NP%4</td>
    <td align="right">      5.0000</td>
    <td align="right">       32.70</td>
    <td align="right">      163.50</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:COR%14NP%4#GeneralLights</td>
    <td align="right">2938</td>
    <td align="right">      119.00</td>
    <td align="right">      119.00</td>
    <td align="right">      119.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">14.NP:STO%14NP GENERAL LIGHTING</td>
    <td align="right">14.NP:STO%14NP</td>
    <td align="right">      9.0000</td>
    <td align="right">       26.99</td>
    <td align="right">      242.89</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:STO%14NP#GeneralLights</td>
    <td align="right">2933</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%10 GENERAL LIGHTING</td>
    <td align="right">14.NP:WC%14NP%10</td>
    <td align="right">     10.0000</td>
    <td align="right">       22.80</td>
    <td align="right">      228.00</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%10#GeneralLights</td>
    <td align="right">2943</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%2 GENERAL LIGHTING</td>
    <td align="right">14.NP:COR%14NP%2</td>
    <td align="right">      5.0000</td>
    <td align="right">        9.99</td>
    <td align="right">       49.93</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:COR%14NP%2#GeneralLights</td>
    <td align="right">2938</td>
    <td align="right">      119.00</td>
    <td align="right">      119.00</td>
    <td align="right">      119.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%1 GENERAL LIGHTING</td>
    <td align="right">14.NP:COR%14NP%1</td>
    <td align="right">      5.0000</td>
    <td align="right">       26.75</td>
    <td align="right">      133.76</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:COR%14NP%1#GeneralLights</td>
    <td align="right">2938</td>
    <td align="right">      119.00</td>
    <td align="right">      119.00</td>
    <td align="right">      119.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%09 GENERAL LIGHTING</td>
    <td align="right">14.NP:WC%14NP%09</td>
    <td align="right">     10.0000</td>
    <td align="right">       11.96</td>
    <td align="right">      119.57</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%09#GeneralLights</td>
    <td align="right">2943</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">     11.1321</td>
    <td align="right">    12370.73</td>
    <td align="right">   137712.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.22</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Daylighting Type</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-04-08
    15:52:47</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">BOILER</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">  1149824.69</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    38871.58</td>
    <td align="right">    30355.80</td>
    <td align="right">     8515.78</td>
    <td align="right">        0.78</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15448.28</td>
    <td align="right">    12191.55</td>
    <td align="right">     3256.73</td>
    <td align="right">        0.79</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">01.NP:OFF%1NP PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5404.75</td>
    <td align="right">     4155.85</td>
    <td align="right">     1248.90</td>
    <td align="right">        0.77</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%1 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3608.58</td>
    <td align="right">     2816.42</td>
    <td align="right">      792.16</td>
    <td align="right">        0.78</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10160.63</td>
    <td align="right">     8113.67</td>
    <td align="right">     2046.96</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24126.76</td>
    <td align="right">    18504.40</td>
    <td align="right">     5622.36</td>
    <td align="right">        0.77</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    36342.46</td>
    <td align="right">    26525.51</td>
    <td align="right">     9816.95</td>
    <td align="right">        0.73</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%2 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4855.03</td>
    <td align="right">     3566.11</td>
    <td align="right">     1288.92</td>
    <td align="right">        0.73</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%4 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17074.80</td>
    <td align="right">    13013.58</td>
    <td align="right">     4061.23</td>
    <td align="right">        0.76</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12769.83</td>
    <td align="right">     9553.11</td>
    <td align="right">     3216.72</td>
    <td align="right">        0.75</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%2 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6759.78</td>
    <td align="right">     5316.05</td>
    <td align="right">     1443.72</td>
    <td align="right">        0.79</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%3 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1638.50</td>
    <td align="right">     1188.41</td>
    <td align="right">      450.09</td>
    <td align="right">        0.73</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%3 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2988.53</td>
    <td align="right">     2327.33</td>
    <td align="right">      661.21</td>
    <td align="right">        0.78</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%1 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4149.86</td>
    <td align="right">     3027.85</td>
    <td align="right">     1122.00</td>
    <td align="right">        0.73</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18074.04</td>
    <td align="right">    14047.03</td>
    <td align="right">     4027.01</td>
    <td align="right">        0.78</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    55032.68</td>
    <td align="right">    40720.24</td>
    <td align="right">    14312.44</td>
    <td align="right">        0.74</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%2 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      961.89</td>
    <td align="right">      705.39</td>
    <td align="right">      256.50</td>
    <td align="right">        0.73</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%06 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11830.39</td>
    <td align="right">     9289.85</td>
    <td align="right">     2540.54</td>
    <td align="right">        0.79</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   336404.37</td>
    <td align="right">   268671.12</td>
    <td align="right">    67733.25</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%3 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13422.37</td>
    <td align="right">    10002.67</td>
    <td align="right">     3419.69</td>
    <td align="right">        0.75</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%10 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8994.44</td>
    <td align="right">     7132.55</td>
    <td align="right">     1861.89</td>
    <td align="right">        0.79</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%01 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11832.31</td>
    <td align="right">     8819.33</td>
    <td align="right">     3012.98</td>
    <td align="right">        0.75</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%5 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   101476.03</td>
    <td align="right">    71772.43</td>
    <td align="right">    29703.60</td>
    <td align="right">        0.71</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%14 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5305.46</td>
    <td align="right">     3982.57</td>
    <td align="right">     1322.89</td>
    <td align="right">        0.75</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%2 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6635.55</td>
    <td align="right">     4829.71</td>
    <td align="right">     1805.84</td>
    <td align="right">        0.73</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%15 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12187.72</td>
    <td align="right">     9153.90</td>
    <td align="right">     3033.81</td>
    <td align="right">        0.75</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%07 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5305.77</td>
    <td align="right">     3982.80</td>
    <td align="right">     1322.96</td>
    <td align="right">        0.75</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%02 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2994.36</td>
    <td align="right">     2248.22</td>
    <td align="right">      746.14</td>
    <td align="right">        0.75</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%03 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5658.21</td>
    <td align="right">     4247.09</td>
    <td align="right">     1411.11</td>
    <td align="right">        0.75</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%04 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5658.21</td>
    <td align="right">     4247.09</td>
    <td align="right">     1411.11</td>
    <td align="right">        0.75</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%05 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3005.45</td>
    <td align="right">     2256.53</td>
    <td align="right">      748.93</td>
    <td align="right">        0.75</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%08 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6952.92</td>
    <td align="right">     5289.40</td>
    <td align="right">     1663.52</td>
    <td align="right">        0.76</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%09 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5305.77</td>
    <td align="right">     3982.80</td>
    <td align="right">     1322.96</td>
    <td align="right">        0.75</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%11 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6982.80</td>
    <td align="right">     5308.28</td>
    <td align="right">     1674.52</td>
    <td align="right">        0.76</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%12 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5303.41</td>
    <td align="right">     3981.03</td>
    <td align="right">     1322.37</td>
    <td align="right">        0.75</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%13 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5204.84</td>
    <td align="right">     3907.09</td>
    <td align="right">     1297.75</td>
    <td align="right">        0.75</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%1 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18286.77</td>
    <td align="right">    12873.07</td>
    <td align="right">     5413.69</td>
    <td align="right">        0.70</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%07 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1061.51</td>
    <td align="right">      840.53</td>
    <td align="right">      220.98</td>
    <td align="right">        0.79</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9411.50</td>
    <td align="right">     7516.55</td>
    <td align="right">     1894.96</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20427.47</td>
    <td align="right">    16252.22</td>
    <td align="right">     4175.25</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1301.21</td>
    <td align="right">     1039.22</td>
    <td align="right">      261.99</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1827.64</td>
    <td align="right">     1364.35</td>
    <td align="right">      463.29</td>
    <td align="right">        0.75</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%01 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      858.05</td>
    <td align="right">      640.85</td>
    <td align="right">      217.20</td>
    <td align="right">        0.75</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%02 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      445.48</td>
    <td align="right">      333.87</td>
    <td align="right">      111.61</td>
    <td align="right">        0.75</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28195.09</td>
    <td align="right">    21754.98</td>
    <td align="right">     6440.11</td>
    <td align="right">        0.77</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11027.16</td>
    <td align="right">     8411.51</td>
    <td align="right">     2615.65</td>
    <td align="right">        0.76</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%04 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      828.82</td>
    <td align="right">      612.24</td>
    <td align="right">      216.57</td>
    <td align="right">        0.74</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%05 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      812.81</td>
    <td align="right">      600.61</td>
    <td align="right">      212.20</td>
    <td align="right">        0.74</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%06 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      807.86</td>
    <td align="right">      603.61</td>
    <td align="right">      204.26</td>
    <td align="right">        0.75</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%08 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      802.46</td>
    <td align="right">      606.04</td>
    <td align="right">      196.42</td>
    <td align="right">        0.76</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%4 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5506.29</td>
    <td align="right">     4397.63</td>
    <td align="right">     1108.66</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%10 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1872.93</td>
    <td align="right">     1441.70</td>
    <td align="right">      431.23</td>
    <td align="right">        0.77</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%2 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1400.87</td>
    <td align="right">     1118.81</td>
    <td align="right">      282.06</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%1 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4732.46</td>
    <td align="right">     3779.60</td>
    <td align="right">      952.86</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%09 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      810.93</td>
    <td align="right">      612.61</td>
    <td align="right">      198.31</td>
    <td align="right">        0.76</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     37137.0</td>
    <td align="right">2.53</td>
    <td align="right">8.63</td>
    <td align="right">9.16</td>
    <td align="right">8.81</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     14742.7</td>
    <td align="right">2.52</td>
    <td align="right">8.59</td>
    <td align="right">9.12</td>
    <td align="right">8.76</td>
  </tr>
  <tr>
    <td align="right">01.NP:OFF%1NP PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      5171.8</td>
    <td align="right">2.54</td>
    <td align="right">8.68</td>
    <td align="right">9.21</td>
    <td align="right">8.89</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%1 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      3447.8</td>
    <td align="right">2.53</td>
    <td align="right">8.63</td>
    <td align="right">9.16</td>
    <td align="right">8.82</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      9684.5</td>
    <td align="right">2.51</td>
    <td align="right">8.56</td>
    <td align="right">9.08</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     23092.9</td>
    <td align="right">2.55</td>
    <td align="right">8.69</td>
    <td align="right">9.22</td>
    <td align="right">8.90</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     34956.5</td>
    <td align="right">2.59</td>
    <td align="right">8.84</td>
    <td align="right">9.38</td>
    <td align="right">9.14</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%2 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      4667.0</td>
    <td align="right">2.58</td>
    <td align="right">8.82</td>
    <td align="right">9.36</td>
    <td align="right">9.11</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%4 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     16353.6</td>
    <td align="right">2.55</td>
    <td align="right">8.70</td>
    <td align="right">9.24</td>
    <td align="right">8.93</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     12253.3</td>
    <td align="right">2.57</td>
    <td align="right">8.76</td>
    <td align="right">9.30</td>
    <td align="right">9.02</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%2 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      6453.4</td>
    <td align="right">2.52</td>
    <td align="right">8.61</td>
    <td align="right">9.13</td>
    <td align="right">8.78</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%3 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      1577.0</td>
    <td align="right">2.60</td>
    <td align="right">8.86</td>
    <td align="right">9.40</td>
    <td align="right">9.18</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%3 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      2856.0</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">9.16</td>
    <td align="right">8.83</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%1 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      3991.7</td>
    <td align="right">2.59</td>
    <td align="right">8.84</td>
    <td align="right">9.38</td>
    <td align="right">9.15</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     17276.1</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">9.17</td>
    <td align="right">8.84</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     52863.6</td>
    <td align="right">2.58</td>
    <td align="right">8.80</td>
    <td align="right">9.34</td>
    <td align="right">9.08</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%2 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">       924.8</td>
    <td align="right">2.59</td>
    <td align="right">8.82</td>
    <td align="right">9.37</td>
    <td align="right">9.12</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%06 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     11296.0</td>
    <td align="right">2.52</td>
    <td align="right">8.61</td>
    <td align="right">9.14</td>
    <td align="right">8.79</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    320635.2</td>
    <td align="right">2.51</td>
    <td align="right">8.56</td>
    <td align="right">9.08</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%3 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     12884.3</td>
    <td align="right">2.57</td>
    <td align="right">8.77</td>
    <td align="right">9.31</td>
    <td align="right">9.04</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%10 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      8579.3</td>
    <td align="right">2.51</td>
    <td align="right">8.58</td>
    <td align="right">9.10</td>
    <td align="right">8.74</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%01 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     11357.8</td>
    <td align="right">2.57</td>
    <td align="right">8.77</td>
    <td align="right">9.31</td>
    <td align="right">9.04</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%5 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     97897.4</td>
    <td align="right">2.62</td>
    <td align="right">8.93</td>
    <td align="right">9.49</td>
    <td align="right">9.30</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%14 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      5089.1</td>
    <td align="right">2.56</td>
    <td align="right">8.75</td>
    <td align="right">9.29</td>
    <td align="right">9.01</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%2 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      6384.2</td>
    <td align="right">2.59</td>
    <td align="right">8.85</td>
    <td align="right">9.39</td>
    <td align="right">9.16</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%15 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     11690.1</td>
    <td align="right">2.56</td>
    <td align="right">8.75</td>
    <td align="right">9.29</td>
    <td align="right">9.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%07 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      5089.4</td>
    <td align="right">2.56</td>
    <td align="right">8.75</td>
    <td align="right">9.29</td>
    <td align="right">9.01</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%02 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      2872.2</td>
    <td align="right">2.56</td>
    <td align="right">8.75</td>
    <td align="right">9.29</td>
    <td align="right">9.01</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%03 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      5427.5</td>
    <td align="right">2.57</td>
    <td align="right">8.75</td>
    <td align="right">9.29</td>
    <td align="right">9.01</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%04 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      5427.5</td>
    <td align="right">2.57</td>
    <td align="right">8.75</td>
    <td align="right">9.29</td>
    <td align="right">9.01</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%05 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      2882.8</td>
    <td align="right">2.56</td>
    <td align="right">8.75</td>
    <td align="right">9.29</td>
    <td align="right">9.01</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%08 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      6660.5</td>
    <td align="right">2.55</td>
    <td align="right">8.71</td>
    <td align="right">9.24</td>
    <td align="right">8.94</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%09 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      5089.4</td>
    <td align="right">2.56</td>
    <td align="right">8.75</td>
    <td align="right">9.29</td>
    <td align="right">9.01</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%11 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      6689.6</td>
    <td align="right">2.55</td>
    <td align="right">8.71</td>
    <td align="right">9.25</td>
    <td align="right">8.95</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%12 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      5087.2</td>
    <td align="right">2.56</td>
    <td align="right">8.75</td>
    <td align="right">9.29</td>
    <td align="right">9.01</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%13 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      4992.6</td>
    <td align="right">2.56</td>
    <td align="right">8.75</td>
    <td align="right">9.29</td>
    <td align="right">9.01</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%1 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     17649.6</td>
    <td align="right">2.62</td>
    <td align="right">8.95</td>
    <td align="right">9.50</td>
    <td align="right">9.32</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%07 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      1012.7</td>
    <td align="right">2.52</td>
    <td align="right">8.58</td>
    <td align="right">9.11</td>
    <td align="right">8.75</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      8970.3</td>
    <td align="right">2.51</td>
    <td align="right">8.56</td>
    <td align="right">9.08</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     19477.8</td>
    <td align="right">2.51</td>
    <td align="right">8.57</td>
    <td align="right">9.09</td>
    <td align="right">8.72</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      1240.2</td>
    <td align="right">2.51</td>
    <td align="right">8.56</td>
    <td align="right">9.08</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      1754.1</td>
    <td align="right">2.57</td>
    <td align="right">8.77</td>
    <td align="right">9.31</td>
    <td align="right">9.03</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%01 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">       823.5</td>
    <td align="right">2.57</td>
    <td align="right">8.77</td>
    <td align="right">9.31</td>
    <td align="right">9.03</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%02 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">       427.4</td>
    <td align="right">2.57</td>
    <td align="right">8.76</td>
    <td align="right">9.29</td>
    <td align="right">9.01</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     26970.4</td>
    <td align="right">2.54</td>
    <td align="right">8.67</td>
    <td align="right">9.20</td>
    <td align="right">8.87</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     10560.5</td>
    <td align="right">2.55</td>
    <td align="right">8.70</td>
    <td align="right">9.24</td>
    <td align="right">8.93</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%04 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">       796.3</td>
    <td align="right">2.58</td>
    <td align="right">8.80</td>
    <td align="right">9.34</td>
    <td align="right">9.09</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%05 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">       780.9</td>
    <td align="right">2.58</td>
    <td align="right">8.80</td>
    <td align="right">9.34</td>
    <td align="right">9.08</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%06 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">       775.3</td>
    <td align="right">2.57</td>
    <td align="right">8.77</td>
    <td align="right">9.30</td>
    <td align="right">9.03</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%08 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">       769.3</td>
    <td align="right">2.56</td>
    <td align="right">8.73</td>
    <td align="right">9.27</td>
    <td align="right">8.98</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%4 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      5248.2</td>
    <td align="right">2.51</td>
    <td align="right">8.56</td>
    <td align="right">9.08</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%10 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      1792.0</td>
    <td align="right">2.54</td>
    <td align="right">8.67</td>
    <td align="right">9.20</td>
    <td align="right">8.88</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%2 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      1335.2</td>
    <td align="right">2.51</td>
    <td align="right">8.56</td>
    <td align="right">9.08</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%1 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      4510.6</td>
    <td align="right">2.51</td>
    <td align="right">8.56</td>
    <td align="right">9.08</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%09 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">       777.4</td>
    <td align="right">2.56</td>
    <td align="right">8.73</td>
    <td align="right">9.27</td>
    <td align="right">8.98</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    42573.64</td>
    <td align="right">    75474.27</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16494.65</td>
    <td align="right">    29954.45</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">01.NP:OFF%1NP PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     5694.11</td>
    <td align="right">     9981.05</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%1 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4059.39</td>
    <td align="right">     6960.99</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     9915.79</td>
    <td align="right">    18901.49</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    25146.87</td>
    <td align="right">    45120.48</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    43689.81</td>
    <td align="right">    69301.65</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%2 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     5480.81</td>
    <td align="right">     8687.06</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%4 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    17579.14</td>
    <td align="right">    30915.24</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    13159.13</td>
    <td align="right">    22842.64</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%2 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     8606.68</td>
    <td align="right">    14465.57</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%3 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     1608.31</td>
    <td align="right">     2697.20</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%3 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3298.83</td>
    <td align="right">     5742.46</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%1 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4015.26</td>
    <td align="right">     6883.76</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    19280.87</td>
    <td align="right">    33613.86</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    73358.09</td>
    <td align="right">   110104.56</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%2 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">      963.36</td>
    <td align="right">     1615.51</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%06 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16836.06</td>
    <td align="right">    24723.46</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   337806.11</td>
    <td align="right">   620632.73</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%3 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16958.19</td>
    <td align="right">    26036.59</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%10 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    13339.80</td>
    <td align="right">    20506.55</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%01 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16850.62</td>
    <td align="right">    23944.82</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%5 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   137294.65</td>
    <td align="right">   189142.43</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%14 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    14525.79</td>
    <td align="right">    14383.11</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%2 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     8379.97</td>
    <td align="right">    12488.46</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%15 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    33167.20</td>
    <td align="right">    33025.92</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%07 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    14526.37</td>
    <td align="right">    14383.69</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%02 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7943.13</td>
    <td align="right">     8035.25</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%03 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    15488.10</td>
    <td align="right">    15335.96</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%04 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    15488.10</td>
    <td align="right">    15335.96</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%05 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7989.60</td>
    <td align="right">     8070.55</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%08 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    14253.10</td>
    <td align="right">    15661.87</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%09 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    14526.37</td>
    <td align="right">    14383.69</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%11 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    14502.77</td>
    <td align="right">    15934.12</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%12 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    14520.21</td>
    <td align="right">    14377.58</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%13 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    14250.93</td>
    <td align="right">    14110.96</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%1 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    21834.53</td>
    <td align="right">    32113.21</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%07 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     1167.09</td>
    <td align="right">     2093.22</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     9780.99</td>
    <td align="right">    17977.51</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    21178.51</td>
    <td align="right">    38764.35</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     1407.94</td>
    <td align="right">     2458.38</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     2130.68</td>
    <td align="right">     3432.99</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%01 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     1185.63</td>
    <td align="right">     1741.04</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%02 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">      612.05</td>
    <td align="right">      903.85</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    33601.82</td>
    <td align="right">    53424.56</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    13270.69</td>
    <td align="right">    21795.72</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%04 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     1113.73</td>
    <td align="right">     1636.73</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%05 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     1092.88</td>
    <td align="right">     1606.14</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%06 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     1114.64</td>
    <td align="right">     1638.73</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%08 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     1106.22</td>
    <td align="right">     1637.59</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%4 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6029.52</td>
    <td align="right">    11290.57</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%10 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     2393.42</td>
    <td align="right">     3777.29</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%2 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     1602.82</td>
    <td align="right">     2872.16</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%1 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     5125.98</td>
    <td align="right">     9716.95</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%09 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     1115.10</td>
    <td align="right">     1652.96</td>
    <td align="right">-</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        2.23</td>
    <td align="right">      319.28</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.91</td>
    <td align="right">      129.88</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">01.NP:OFF%1NP PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.30</td>
    <td align="right">       42.87</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%1 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.21</td>
    <td align="right">       29.60</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.61</td>
    <td align="right">       87.66</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        1.33</td>
    <td align="right">      190.27</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        1.78</td>
    <td align="right">      254.96</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%2 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.24</td>
    <td align="right">       34.59</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%4 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.93</td>
    <td align="right">      132.72</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.67</td>
    <td align="right">       95.05</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%2 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.39</td>
    <td align="right">       56.40</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%3 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.08</td>
    <td align="right">       11.32</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%3 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.39</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%1 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.20</td>
    <td align="right">       29.09</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        1.03</td>
    <td align="right">      146.87</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        2.79</td>
    <td align="right">      399.07</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%2 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.05</td>
    <td align="right">        6.83</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%06 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.69</td>
    <td align="right">       98.37</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">       20.32</td>
    <td align="right">     2903.17</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%3 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.69</td>
    <td align="right">       99.00</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%10 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.53</td>
    <td align="right">       76.43</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%01 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.61</td>
    <td align="right">       87.31</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%5 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        4.61</td>
    <td align="right">      658.10</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%14 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.28</td>
    <td align="right">       39.81</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%2 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.32</td>
    <td align="right">       46.24</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%15 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.64</td>
    <td align="right">       91.57</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%07 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.28</td>
    <td align="right">       39.81</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%02 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.16</td>
    <td align="right">       22.48</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%03 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.30</td>
    <td align="right">       42.45</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%04 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.30</td>
    <td align="right">       42.45</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%05 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.16</td>
    <td align="right">       22.56</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%08 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.38</td>
    <td align="right">       53.82</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%09 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.28</td>
    <td align="right">       39.81</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%11 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.38</td>
    <td align="right">       53.96</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%12 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.28</td>
    <td align="right">       39.79</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%13 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.27</td>
    <td align="right">       39.05</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%1 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.82</td>
    <td align="right">      117.17</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%07 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.06</td>
    <td align="right">        8.99</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.57</td>
    <td align="right">       81.22</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        1.22</td>
    <td align="right">      174.83</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.08</td>
    <td align="right">       11.23</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.09</td>
    <td align="right">       13.54</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%01 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.04</td>
    <td align="right">        6.36</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%02 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.02</td>
    <td align="right">        3.33</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        1.58</td>
    <td align="right">      225.41</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.60</td>
    <td align="right">       85.88</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%04 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.04</td>
    <td align="right">        5.99</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%05 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.04</td>
    <td align="right">        5.88</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%06 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.04</td>
    <td align="right">        6.00</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%08 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.04</td>
    <td align="right">        6.11</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%4 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.33</td>
    <td align="right">       47.52</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%10 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.10</td>
    <td align="right">       14.89</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%2 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.08</td>
    <td align="right">       12.09</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%1 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.29</td>
    <td align="right">       40.84</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%09 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.04</td>
    <td align="right">        6.18</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP AHU EXTRACT FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.99</td>
    <td align="right">      100.00</td>
    <td align="right">       11.99</td>
    <td align="right">     1211.54</td>
    <td align="right">      101.01</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP AHU SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.99</td>
    <td align="right">      100.00</td>
    <td align="right">       11.99</td>
    <td align="right">     1211.54</td>
    <td align="right">      101.01</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">HW LOOP SUPPLY PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Continuous</td>
    <td align="right">   235241.37</td>
    <td align="right">      0.0099</td>
    <td align="right">     3141.77</td>
    <td align="right">   317464.74</td>
    <td align="right">        0.95</td>
  </tr>
  <tr>
    <td align="right">DHW LOOP SUPPLY PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">    20000.00</td>
    <td align="right">      0.0001</td>
    <td align="right">        4.19</td>
    <td align="right">    28490.03</td>
    <td align="right">        0.90</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.32</td>
    <td align="right">    26121.02</td>
    <td align="right">        1.00</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-04-08
    15:52:47</b></p>
<b>Zone Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP</td>
    <td align="right">    21241.35</td>
    <td align="right">    24427.55</td>
    <td align="right">       82.10</td>
    <td align="right">       1.578</td>
    <td align="right">       1.815</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 11:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.08</td>
    <td align="right">     0.00950</td>
    <td align="right">       29.25</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2</td>
    <td align="right">     8700.91</td>
    <td align="right">    10006.05</td>
    <td align="right">      108.17</td>
    <td align="right">       0.646</td>
    <td align="right">       0.743</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 17:30:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.21</td>
    <td align="right">     0.00941</td>
    <td align="right">       29.71</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">01.NP:OFF%1NP</td>
    <td align="right">     2462.50</td>
    <td align="right">     2831.88</td>
    <td align="right">       71.83</td>
    <td align="right">       0.183</td>
    <td align="right">       0.210</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 15:30:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.41</td>
    <td align="right">     0.00951</td>
    <td align="right">       31.55</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%1</td>
    <td align="right">     1993.18</td>
    <td align="right">     2292.15</td>
    <td align="right">       81.30</td>
    <td align="right">       0.148</td>
    <td align="right">       0.170</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 17:30:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.13</td>
    <td align="right">     0.00955</td>
    <td align="right">       29.71</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP</td>
    <td align="right">     7181.45</td>
    <td align="right">     8258.66</td>
    <td align="right">      179.01</td>
    <td align="right">       0.534</td>
    <td align="right">       0.614</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 17:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.94</td>
    <td align="right">     0.00925</td>
    <td align="right">       30.29</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1</td>
    <td align="right">    11748.45</td>
    <td align="right">    13510.71</td>
    <td align="right">       80.35</td>
    <td align="right">       0.873</td>
    <td align="right">       1.004</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 14:30:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.56</td>
    <td align="right">     0.00944</td>
    <td align="right">       31.90</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP</td>
    <td align="right">    18897.13</td>
    <td align="right">    21731.70</td>
    <td align="right">       90.83</td>
    <td align="right">       1.404</td>
    <td align="right">       1.615</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 14:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.91</td>
    <td align="right">     0.00963</td>
    <td align="right">       31.90</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%2</td>
    <td align="right">     1963.56</td>
    <td align="right">     2258.09</td>
    <td align="right">       46.51</td>
    <td align="right">       0.146</td>
    <td align="right">       0.168</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 15:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.04</td>
    <td align="right">     0.00991</td>
    <td align="right">       31.90</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%4</td>
    <td align="right">     6288.70</td>
    <td align="right">     7232.01</td>
    <td align="right">       64.81</td>
    <td align="right">       0.467</td>
    <td align="right">       0.537</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 16:30:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.48</td>
    <td align="right">     0.00967</td>
    <td align="right">       30.75</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1</td>
    <td align="right">     4563.67</td>
    <td align="right">     5248.22</td>
    <td align="right">       58.92</td>
    <td align="right">       0.339</td>
    <td align="right">       0.390</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 15:30:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.44</td>
    <td align="right">     0.00973</td>
    <td align="right">       31.55</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%2</td>
    <td align="right">     3452.13</td>
    <td align="right">     3969.95</td>
    <td align="right">       92.02</td>
    <td align="right">       0.256</td>
    <td align="right">       0.295</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 19:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.79</td>
    <td align="right">     0.00940</td>
    <td align="right">       27.41</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%3</td>
    <td align="right">      381.99</td>
    <td align="right">      439.28</td>
    <td align="right">       36.29</td>
    <td align="right">       0.028</td>
    <td align="right">       0.033</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 15:30:00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.36</td>
    <td align="right">     0.01009</td>
    <td align="right">       31.55</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%3</td>
    <td align="right">     1623.84</td>
    <td align="right">     1867.41</td>
    <td align="right">       87.24</td>
    <td align="right">       0.121</td>
    <td align="right">       0.139</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 17:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.07</td>
    <td align="right">     0.00952</td>
    <td align="right">       30.29</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%1</td>
    <td align="right">      975.52</td>
    <td align="right">     1121.85</td>
    <td align="right">       39.78</td>
    <td align="right">       0.072</td>
    <td align="right">       0.083</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 15:30:00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.16</td>
    <td align="right">     0.01001</td>
    <td align="right">       31.55</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4</td>
    <td align="right">    12032.65</td>
    <td align="right">    13837.54</td>
    <td align="right">      101.45</td>
    <td align="right">       0.894</td>
    <td align="right">       1.028</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 17:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.75</td>
    <td align="right">     0.00943</td>
    <td align="right">       30.29</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1</td>
    <td align="right">    32693.79</td>
    <td align="right">    37597.86</td>
    <td align="right">       77.99</td>
    <td align="right">       2.429</td>
    <td align="right">       2.793</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 13:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.74</td>
    <td align="right">     0.00951</td>
    <td align="right">       31.32</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%2</td>
    <td align="right">      269.81</td>
    <td align="right">      310.28</td>
    <td align="right">       43.21</td>
    <td align="right">       0.020</td>
    <td align="right">       0.023</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 15:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.29</td>
    <td align="right">     0.00996</td>
    <td align="right">       31.90</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%06</td>
    <td align="right">     8059.33</td>
    <td align="right">     9268.23</td>
    <td align="right">      889.71</td>
    <td align="right">       0.599</td>
    <td align="right">       0.689</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 09:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.49</td>
    <td align="right">     0.00952</td>
    <td align="right">       25.57</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP</td>
    <td align="right">   144276.68</td>
    <td align="right">   165918.19</td>
    <td align="right">      314.33</td>
    <td align="right">      10.720</td>
    <td align="right">      12.328</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 17:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.30</td>
    <td align="right">     0.00933</td>
    <td align="right">       30.29</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%3</td>
    <td align="right">     6574.19</td>
    <td align="right">     7560.32</td>
    <td align="right">      400.11</td>
    <td align="right">       0.488</td>
    <td align="right">       0.562</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 12:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.75</td>
    <td align="right">     0.00983</td>
    <td align="right">       30.40</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%10</td>
    <td align="right">     6261.29</td>
    <td align="right">     7200.48</td>
    <td align="right">     1026.43</td>
    <td align="right">       0.465</td>
    <td align="right">       0.535</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 09:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.40</td>
    <td align="right">     0.00945</td>
    <td align="right">       25.57</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%01</td>
    <td align="right">     7152.92</td>
    <td align="right">     8225.86</td>
    <td align="right">      788.27</td>
    <td align="right">       0.531</td>
    <td align="right">       0.611</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 17:30:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.33</td>
    <td align="right">     0.00915</td>
    <td align="right">       29.71</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%5</td>
    <td align="right">    42820.98</td>
    <td align="right">    49244.13</td>
    <td align="right">      261.28</td>
    <td align="right">       3.182</td>
    <td align="right">       3.659</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 15:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.18</td>
    <td align="right">     0.01020</td>
    <td align="right">       31.90</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%14</td>
    <td align="right">     2909.23</td>
    <td align="right">     3345.62</td>
    <td align="right">      279.81</td>
    <td align="right">       0.216</td>
    <td align="right">       0.279</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 09:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.43</td>
    <td align="right">     0.01067</td>
    <td align="right">       25.57</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%2</td>
    <td align="right">     3014.01</td>
    <td align="right">     3466.11</td>
    <td align="right">      347.10</td>
    <td align="right">       0.224</td>
    <td align="right">       0.258</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 15:30:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.98</td>
    <td align="right">     0.00994</td>
    <td align="right">       31.55</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%15</td>
    <td align="right">     6111.30</td>
    <td align="right">     7028.00</td>
    <td align="right">      258.51</td>
    <td align="right">       0.454</td>
    <td align="right">       0.634</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 09:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.45</td>
    <td align="right">     0.01077</td>
    <td align="right">       25.57</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%07</td>
    <td align="right">     2909.38</td>
    <td align="right">     3345.79</td>
    <td align="right">      279.80</td>
    <td align="right">       0.216</td>
    <td align="right">       0.279</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 09:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.43</td>
    <td align="right">     0.01067</td>
    <td align="right">       25.57</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%02</td>
    <td align="right">     1657.56</td>
    <td align="right">     1906.20</td>
    <td align="right">      295.24</td>
    <td align="right">       0.123</td>
    <td align="right">       0.150</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 09:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.44</td>
    <td align="right">     0.01061</td>
    <td align="right">       25.57</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%03</td>
    <td align="right">     3091.76</td>
    <td align="right">     3555.52</td>
    <td align="right">      278.86</td>
    <td align="right">       0.230</td>
    <td align="right">       0.297</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 09:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.42</td>
    <td align="right">     0.01067</td>
    <td align="right">       25.57</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%04</td>
    <td align="right">     3091.76</td>
    <td align="right">     3555.52</td>
    <td align="right">      278.86</td>
    <td align="right">       0.230</td>
    <td align="right">       0.297</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 09:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.42</td>
    <td align="right">     0.01067</td>
    <td align="right">       25.57</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%05</td>
    <td align="right">     1667.90</td>
    <td align="right">     1918.08</td>
    <td align="right">      295.09</td>
    <td align="right">       0.124</td>
    <td align="right">       0.151</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 09:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.44</td>
    <td align="right">     0.01061</td>
    <td align="right">       25.57</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%08</td>
    <td align="right">     4408.92</td>
    <td align="right">     5070.26</td>
    <td align="right">      432.16</td>
    <td align="right">       0.328</td>
    <td align="right">       0.377</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 09:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.14</td>
    <td align="right">     0.01013</td>
    <td align="right">       25.57</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%09</td>
    <td align="right">     2909.38</td>
    <td align="right">     3345.79</td>
    <td align="right">      279.80</td>
    <td align="right">       0.216</td>
    <td align="right">       0.279</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 09:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.43</td>
    <td align="right">     0.01067</td>
    <td align="right">       25.57</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%11</td>
    <td align="right">     4420.47</td>
    <td align="right">     5083.54</td>
    <td align="right">      427.84</td>
    <td align="right">       0.328</td>
    <td align="right">       0.378</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 09:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.14</td>
    <td align="right">     0.01015</td>
    <td align="right">       25.57</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%12</td>
    <td align="right">     2908.22</td>
    <td align="right">     3344.45</td>
    <td align="right">      279.82</td>
    <td align="right">       0.216</td>
    <td align="right">       0.279</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 09:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.43</td>
    <td align="right">     0.01067</td>
    <td align="right">       25.57</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%13</td>
    <td align="right">     2857.04</td>
    <td align="right">     3285.60</td>
    <td align="right">      280.09</td>
    <td align="right">       0.212</td>
    <td align="right">       0.273</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 09:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.43</td>
    <td align="right">     0.01067</td>
    <td align="right">       25.57</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%1</td>
    <td align="right">     5730.38</td>
    <td align="right">     6589.93</td>
    <td align="right">      246.26</td>
    <td align="right">       0.426</td>
    <td align="right">       0.490</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 15:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.26</td>
    <td align="right">     0.01026</td>
    <td align="right">       31.90</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%07</td>
    <td align="right">      736.56</td>
    <td align="right">      847.04</td>
    <td align="right">      120.80</td>
    <td align="right">       0.055</td>
    <td align="right">       0.063</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 12:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.18</td>
    <td align="right">     0.00931</td>
    <td align="right">       30.40</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02</td>
    <td align="right">     6423.74</td>
    <td align="right">     7387.30</td>
    <td align="right">       68.48</td>
    <td align="right">       0.477</td>
    <td align="right">       0.549</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 17:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.94</td>
    <td align="right">     0.00919</td>
    <td align="right">       30.29</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01</td>
    <td align="right">     7675.77</td>
    <td align="right">     8827.13</td>
    <td align="right">       36.97</td>
    <td align="right">       0.570</td>
    <td align="right">       0.656</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 11:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.12</td>
    <td align="right">     0.00932</td>
    <td align="right">       29.25</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03</td>
    <td align="right">      919.97</td>
    <td align="right">     1057.97</td>
    <td align="right">      101.56</td>
    <td align="right">       0.068</td>
    <td align="right">       0.079</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 10:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.32</td>
    <td align="right">     0.00937</td>
    <td align="right">       27.53</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5</td>
    <td align="right">      851.04</td>
    <td align="right">      978.70</td>
    <td align="right">       51.80</td>
    <td align="right">       0.063</td>
    <td align="right">       0.073</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 13:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.57</td>
    <td align="right">     0.00972</td>
    <td align="right">       31.32</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%01</td>
    <td align="right">      503.58</td>
    <td align="right">      579.12</td>
    <td align="right">       45.42</td>
    <td align="right">       0.037</td>
    <td align="right">       0.043</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 17:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.87</td>
    <td align="right">     0.00983</td>
    <td align="right">       30.29</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%02</td>
    <td align="right">      262.88</td>
    <td align="right">      302.32</td>
    <td align="right">       46.51</td>
    <td align="right">       0.020</td>
    <td align="right">       0.022</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 17:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.99</td>
    <td align="right">     0.00982</td>
    <td align="right">       30.29</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP</td>
    <td align="right">    18466.69</td>
    <td align="right">    21236.69</td>
    <td align="right">       93.11</td>
    <td align="right">       1.372</td>
    <td align="right">       1.578</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 18:30:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.42</td>
    <td align="right">     0.00923</td>
    <td align="right">       28.28</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3</td>
    <td align="right">     5292.10</td>
    <td align="right">     6085.91</td>
    <td align="right">       53.85</td>
    <td align="right">       0.393</td>
    <td align="right">       0.452</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 18:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.07</td>
    <td align="right">     0.00967</td>
    <td align="right">       29.14</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%04</td>
    <td align="right">      465.63</td>
    <td align="right">      535.48</td>
    <td align="right">       44.78</td>
    <td align="right">       0.035</td>
    <td align="right">       0.040</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 16:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.93</td>
    <td align="right">     0.00985</td>
    <td align="right">       31.21</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%05</td>
    <td align="right">      458.66</td>
    <td align="right">      527.46</td>
    <td align="right">       44.96</td>
    <td align="right">       0.034</td>
    <td align="right">       0.039</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 16:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.93</td>
    <td align="right">     0.00984</td>
    <td align="right">       31.21</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%06</td>
    <td align="right">      473.86</td>
    <td align="right">      544.94</td>
    <td align="right">       45.57</td>
    <td align="right">       0.035</td>
    <td align="right">       0.040</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 17:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.88</td>
    <td align="right">     0.00983</td>
    <td align="right">       30.29</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%08</td>
    <td align="right">      500.33</td>
    <td align="right">      575.38</td>
    <td align="right">       48.42</td>
    <td align="right">       0.037</td>
    <td align="right">       0.043</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 17:30:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.78</td>
    <td align="right">     0.00978</td>
    <td align="right">       29.71</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%4</td>
    <td align="right">     3088.24</td>
    <td align="right">     3551.47</td>
    <td align="right">      108.61</td>
    <td align="right">       0.229</td>
    <td align="right">       0.264</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 19:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.39</td>
    <td align="right">     0.00932</td>
    <td align="right">       27.41</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%10</td>
    <td align="right">     1220.11</td>
    <td align="right">     1403.12</td>
    <td align="right">       61.54</td>
    <td align="right">       0.091</td>
    <td align="right">       0.104</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 18:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.08</td>
    <td align="right">     0.00961</td>
    <td align="right">       29.14</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%2</td>
    <td align="right">      603.96</td>
    <td align="right">      694.56</td>
    <td align="right">       69.55</td>
    <td align="right">       0.045</td>
    <td align="right">       0.052</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 20:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.96</td>
    <td align="right">     0.00953</td>
    <td align="right">       26.15</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%1</td>
    <td align="right">     1837.82</td>
    <td align="right">     2113.49</td>
    <td align="right">       79.00</td>
    <td align="right">       0.137</td>
    <td align="right">       0.157</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 20:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.26</td>
    <td align="right">     0.00946</td>
    <td align="right">       26.15</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%09</td>
    <td align="right">      505.96</td>
    <td align="right">      581.85</td>
    <td align="right">       48.66</td>
    <td align="right">       0.038</td>
    <td align="right">       0.043</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 17:30:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.76</td>
    <td align="right">     0.00978</td>
    <td align="right">       29.71</td>
    <td align="right">     0.01068</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP</td>
    <td align="right">    23845.85</td>
    <td align="right">    29807.32</td>
    <td align="right">      100.19</td>
    <td align="right">       1.788</td>
    <td align="right">       2.235</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.07</td>
    <td align="right">     0.00357</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2</td>
    <td align="right">     9700.46</td>
    <td align="right">    12125.58</td>
    <td align="right">      131.08</td>
    <td align="right">       0.727</td>
    <td align="right">       0.909</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.20</td>
    <td align="right">     0.00366</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">01.NP:OFF%1NP</td>
    <td align="right">     3201.85</td>
    <td align="right">     4002.31</td>
    <td align="right">      101.51</td>
    <td align="right">       0.240</td>
    <td align="right">       0.300</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.59</td>
    <td align="right">     0.00358</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%1</td>
    <td align="right">     2210.86</td>
    <td align="right">     2763.57</td>
    <td align="right">       98.02</td>
    <td align="right">       0.166</td>
    <td align="right">       0.207</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.27</td>
    <td align="right">     0.00357</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP</td>
    <td align="right">     6109.51</td>
    <td align="right">     7636.89</td>
    <td align="right">      165.54</td>
    <td align="right">       0.458</td>
    <td align="right">       0.573</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.80</td>
    <td align="right">     0.00372</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1</td>
    <td align="right">    14210.17</td>
    <td align="right">    17762.71</td>
    <td align="right">      105.63</td>
    <td align="right">       1.065</td>
    <td align="right">       1.332</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.38</td>
    <td align="right">     0.00361</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP</td>
    <td align="right">    19041.95</td>
    <td align="right">    23802.44</td>
    <td align="right">       99.49</td>
    <td align="right">       1.428</td>
    <td align="right">       1.785</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.23</td>
    <td align="right">     0.00359</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%2</td>
    <td align="right">     2583.35</td>
    <td align="right">     3229.18</td>
    <td align="right">       66.51</td>
    <td align="right">       0.194</td>
    <td align="right">       0.242</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.67</td>
    <td align="right">     0.00342</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%4</td>
    <td align="right">     9912.58</td>
    <td align="right">    12390.72</td>
    <td align="right">      111.04</td>
    <td align="right">       0.743</td>
    <td align="right">       0.929</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.67</td>
    <td align="right">     0.00362</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1</td>
    <td align="right">     7098.83</td>
    <td align="right">     8873.53</td>
    <td align="right">       99.61</td>
    <td align="right">       0.532</td>
    <td align="right">       0.665</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.89</td>
    <td align="right">     0.00359</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%2</td>
    <td align="right">     4211.97</td>
    <td align="right">     5264.96</td>
    <td align="right">      122.04</td>
    <td align="right">       0.316</td>
    <td align="right">       0.395</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.33</td>
    <td align="right">     0.00365</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%3</td>
    <td align="right">      845.38</td>
    <td align="right">     1056.72</td>
    <td align="right">       87.31</td>
    <td align="right">       0.063</td>
    <td align="right">       0.079</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00354</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%3</td>
    <td align="right">     1821.93</td>
    <td align="right">     2277.42</td>
    <td align="right">      106.40</td>
    <td align="right">       0.137</td>
    <td align="right">       0.171</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.62</td>
    <td align="right">     0.00361</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%1</td>
    <td align="right">     2172.55</td>
    <td align="right">     2715.68</td>
    <td align="right">       96.30</td>
    <td align="right">       0.163</td>
    <td align="right">       0.204</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.37</td>
    <td align="right">     0.00357</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4</td>
    <td align="right">    10187.99</td>
    <td align="right">    12734.99</td>
    <td align="right">       93.37</td>
    <td align="right">       0.764</td>
    <td align="right">       0.955</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.81</td>
    <td align="right">     0.00356</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1</td>
    <td align="right">    29604.74</td>
    <td align="right">    37005.93</td>
    <td align="right">       76.76</td>
    <td align="right">       2.220</td>
    <td align="right">       2.775</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.42</td>
    <td align="right">     0.00349</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%2</td>
    <td align="right">      509.83</td>
    <td align="right">      637.28</td>
    <td align="right">       88.76</td>
    <td align="right">       0.038</td>
    <td align="right">       0.048</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.88</td>
    <td align="right">     0.00354</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%06</td>
    <td align="right">     5658.38</td>
    <td align="right">     7072.98</td>
    <td align="right">      678.98</td>
    <td align="right">       0.424</td>
    <td align="right">       0.530</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.40</td>
    <td align="right">     0.00367</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP</td>
    <td align="right">   216824.13</td>
    <td align="right">   271030.16</td>
    <td align="right">      513.46</td>
    <td align="right">      16.258</td>
    <td align="right">      20.322</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.36</td>
    <td align="right">     0.00358</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%3</td>
    <td align="right">     7393.91</td>
    <td align="right">     9242.39</td>
    <td align="right">      489.13</td>
    <td align="right">       0.554</td>
    <td align="right">       0.693</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.85</td>
    <td align="right">     0.00356</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%10</td>
    <td align="right">     5326.81</td>
    <td align="right">     6658.51</td>
    <td align="right">      949.17</td>
    <td align="right">       0.399</td>
    <td align="right">       0.499</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.94</td>
    <td align="right">     0.00375</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%01</td>
    <td align="right">     5656.92</td>
    <td align="right">     7071.16</td>
    <td align="right">      677.61</td>
    <td align="right">       0.424</td>
    <td align="right">       0.530</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.40</td>
    <td align="right">     0.00367</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%5</td>
    <td align="right">    49150.20</td>
    <td align="right">    61437.75</td>
    <td align="right">      325.97</td>
    <td align="right">       3.685</td>
    <td align="right">       4.607</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.38</td>
    <td align="right">     0.00339</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%14</td>
    <td align="right">     2970.61</td>
    <td align="right">     3713.27</td>
    <td align="right">      310.55</td>
    <td align="right">       0.223</td>
    <td align="right">       0.279</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.21</td>
    <td align="right">     0.00337</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%2</td>
    <td align="right">     3453.22</td>
    <td align="right">     4316.52</td>
    <td align="right">      432.26</td>
    <td align="right">       0.259</td>
    <td align="right">       0.324</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.74</td>
    <td align="right">     0.00351</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%15</td>
    <td align="right">     6838.81</td>
    <td align="right">     8548.52</td>
    <td align="right">      314.44</td>
    <td align="right">       0.513</td>
    <td align="right">       0.641</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.27</td>
    <td align="right">     0.00337</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%07</td>
    <td align="right">     2969.65</td>
    <td align="right">     3712.07</td>
    <td align="right">      310.44</td>
    <td align="right">       0.223</td>
    <td align="right">       0.279</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.21</td>
    <td align="right">     0.00337</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%02</td>
    <td align="right">     1678.86</td>
    <td align="right">     2098.57</td>
    <td align="right">      325.04</td>
    <td align="right">       0.126</td>
    <td align="right">       0.157</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.26</td>
    <td align="right">     0.00339</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%03</td>
    <td align="right">     3157.56</td>
    <td align="right">     3946.95</td>
    <td align="right">      309.56</td>
    <td align="right">       0.237</td>
    <td align="right">       0.297</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.21</td>
    <td align="right">     0.00337</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%04</td>
    <td align="right">     3157.56</td>
    <td align="right">     3946.95</td>
    <td align="right">      309.56</td>
    <td align="right">       0.237</td>
    <td align="right">       0.297</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.21</td>
    <td align="right">     0.00337</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%05</td>
    <td align="right">     1685.04</td>
    <td align="right">     2106.29</td>
    <td align="right">      324.05</td>
    <td align="right">       0.126</td>
    <td align="right">       0.158</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.25</td>
    <td align="right">     0.00339</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%08</td>
    <td align="right">     2915.82</td>
    <td align="right">     3644.77</td>
    <td align="right">      310.66</td>
    <td align="right">       0.219</td>
    <td align="right">       0.273</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.21</td>
    <td align="right">     0.00337</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%09</td>
    <td align="right">     2969.65</td>
    <td align="right">     3712.07</td>
    <td align="right">      310.44</td>
    <td align="right">       0.223</td>
    <td align="right">       0.279</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.21</td>
    <td align="right">     0.00337</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%11</td>
    <td align="right">     3001.23</td>
    <td align="right">     3751.53</td>
    <td align="right">      315.73</td>
    <td align="right">       0.225</td>
    <td align="right">       0.281</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.24</td>
    <td align="right">     0.00338</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%12</td>
    <td align="right">     2969.78</td>
    <td align="right">     3712.23</td>
    <td align="right">      310.59</td>
    <td align="right">       0.223</td>
    <td align="right">       0.279</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.21</td>
    <td align="right">     0.00337</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%13</td>
    <td align="right">     2916.34</td>
    <td align="right">     3645.42</td>
    <td align="right">      310.76</td>
    <td align="right">       0.219</td>
    <td align="right">       0.273</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.21</td>
    <td align="right">     0.00337</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%1</td>
    <td align="right">     8750.53</td>
    <td align="right">    10938.16</td>
    <td align="right">      408.75</td>
    <td align="right">       0.656</td>
    <td align="right">       0.820</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.76</td>
    <td align="right">     0.00349</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%07</td>
    <td align="right">      661.27</td>
    <td align="right">      826.59</td>
    <td align="right">      117.88</td>
    <td align="right">       0.050</td>
    <td align="right">       0.062</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.21</td>
    <td align="right">     0.00378</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02</td>
    <td align="right">     6066.04</td>
    <td align="right">     7582.54</td>
    <td align="right">       70.29</td>
    <td align="right">       0.455</td>
    <td align="right">       0.569</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.85</td>
    <td align="right">     0.00365</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01</td>
    <td align="right">    13057.01</td>
    <td align="right">    16321.26</td>
    <td align="right">       68.35</td>
    <td align="right">       0.979</td>
    <td align="right">       1.224</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.79</td>
    <td align="right">     0.00364</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03</td>
    <td align="right">      727.49</td>
    <td align="right">      909.36</td>
    <td align="right">       87.30</td>
    <td align="right">       0.055</td>
    <td align="right">       0.068</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.72</td>
    <td align="right">     0.00371</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5</td>
    <td align="right">     1010.89</td>
    <td align="right">     1263.62</td>
    <td align="right">       66.87</td>
    <td align="right">       0.076</td>
    <td align="right">       0.095</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.22</td>
    <td align="right">     0.00363</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%01</td>
    <td align="right">      475.14</td>
    <td align="right">      593.93</td>
    <td align="right">       46.58</td>
    <td align="right">       0.036</td>
    <td align="right">       0.045</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.69</td>
    <td align="right">     0.00350</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%02</td>
    <td align="right">      248.71</td>
    <td align="right">      310.89</td>
    <td align="right">       47.83</td>
    <td align="right">       0.019</td>
    <td align="right">       0.023</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.64</td>
    <td align="right">     0.00351</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP</td>
    <td align="right">    12816.54</td>
    <td align="right">    16020.67</td>
    <td align="right">       70.24</td>
    <td align="right">       0.961</td>
    <td align="right">       1.201</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.17</td>
    <td align="right">     0.00365</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3</td>
    <td align="right">     6414.22</td>
    <td align="right">     8017.78</td>
    <td align="right">       70.94</td>
    <td align="right">       0.481</td>
    <td align="right">       0.601</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.65</td>
    <td align="right">     0.00365</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%04</td>
    <td align="right">      447.08</td>
    <td align="right">      558.85</td>
    <td align="right">       46.74</td>
    <td align="right">       0.034</td>
    <td align="right">       0.042</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.69</td>
    <td align="right">     0.00350</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%05</td>
    <td align="right">      438.78</td>
    <td align="right">      548.48</td>
    <td align="right">       46.75</td>
    <td align="right">       0.033</td>
    <td align="right">       0.041</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.69</td>
    <td align="right">     0.00350</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%06</td>
    <td align="right">      447.77</td>
    <td align="right">      559.72</td>
    <td align="right">       46.81</td>
    <td align="right">       0.034</td>
    <td align="right">       0.042</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.69</td>
    <td align="right">     0.00350</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%08</td>
    <td align="right">      443.91</td>
    <td align="right">      554.89</td>
    <td align="right">       46.70</td>
    <td align="right">       0.033</td>
    <td align="right">       0.042</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.68</td>
    <td align="right">     0.00350</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%4</td>
    <td align="right">     3549.00</td>
    <td align="right">     4436.24</td>
    <td align="right">      135.67</td>
    <td align="right">       0.266</td>
    <td align="right">       0.333</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.28</td>
    <td align="right">     0.00380</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%10</td>
    <td align="right">     1054.08</td>
    <td align="right">     1317.60</td>
    <td align="right">       57.79</td>
    <td align="right">       0.079</td>
    <td align="right">       0.099</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.24</td>
    <td align="right">     0.00358</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%2</td>
    <td align="right">      902.91</td>
    <td align="right">     1128.64</td>
    <td align="right">      113.02</td>
    <td align="right">       0.068</td>
    <td align="right">       0.085</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.38</td>
    <td align="right">     0.00377</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%1</td>
    <td align="right">     3050.23</td>
    <td align="right">     3812.79</td>
    <td align="right">      142.52</td>
    <td align="right">       0.229</td>
    <td align="right">       0.286</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.54</td>
    <td align="right">     0.00381</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%09</td>
    <td align="right">      448.14</td>
    <td align="right">      560.17</td>
    <td align="right">       46.85</td>
    <td align="right">       0.034</td>
    <td align="right">       0.042</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.69</td>
    <td align="right">     0.00350</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP</td>
    <td align="right">       38.76</td>
    <td align="right">       11.99</td>
    <td align="right">       50.52</td>
    <td align="right">       11.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-04-08
    15:52:47</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP</td>
    <td align="right">        0.00</td>
    <td align="right">       65.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2</td>
    <td align="right">        5.50</td>
    <td align="right">       65.50</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:OFF%1NP</td>
    <td align="right">        0.00</td>
    <td align="right">       53.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%1</td>
    <td align="right">       12.00</td>
    <td align="right">       85.00</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP</td>
    <td align="right">        6.00</td>
    <td align="right">       67.50</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1</td>
    <td align="right">        2.00</td>
    <td align="right">       61.00</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP</td>
    <td align="right">        5.00</td>
    <td align="right">       35.00</td>
    <td align="right">        4.50</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%2</td>
    <td align="right">        4.00</td>
    <td align="right">       41.50</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%4</td>
    <td align="right">        2.00</td>
    <td align="right">       38.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1</td>
    <td align="right">        2.00</td>
    <td align="right">       38.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">       69.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%3</td>
    <td align="right">       18.00</td>
    <td align="right">      101.50</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%3</td>
    <td align="right">        0.00</td>
    <td align="right">       62.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%1</td>
    <td align="right">       17.00</td>
    <td align="right">      100.00</td>
    <td align="right">       13.50</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4</td>
    <td align="right">        1.00</td>
    <td align="right">       50.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1</td>
    <td align="right">        1.00</td>
    <td align="right">       72.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%2</td>
    <td align="right">       16.00</td>
    <td align="right">       97.50</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%06</td>
    <td align="right">        6.50</td>
    <td align="right">       42.00</td>
    <td align="right">        4.50</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP</td>
    <td align="right">        0.50</td>
    <td align="right">       77.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%3</td>
    <td align="right">       41.00</td>
    <td align="right">       92.00</td>
    <td align="right">       37.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%10</td>
    <td align="right">        6.50</td>
    <td align="right">       41.00</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%01</td>
    <td align="right">        6.50</td>
    <td align="right">       43.00</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%5</td>
    <td align="right">       42.00</td>
    <td align="right">       80.50</td>
    <td align="right">       31.50</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%14</td>
    <td align="right">        5.00</td>
    <td align="right">       47.00</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%2</td>
    <td align="right">        4.00</td>
    <td align="right">       29.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%15</td>
    <td align="right">        6.50</td>
    <td align="right">       48.50</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%07</td>
    <td align="right">        5.00</td>
    <td align="right">       47.00</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%02</td>
    <td align="right">        5.00</td>
    <td align="right">       47.00</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%03</td>
    <td align="right">        5.50</td>
    <td align="right">       47.00</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%04</td>
    <td align="right">        5.50</td>
    <td align="right">       47.00</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%05</td>
    <td align="right">        5.00</td>
    <td align="right">       47.00</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%08</td>
    <td align="right">        1.50</td>
    <td align="right">       40.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%09</td>
    <td align="right">        5.00</td>
    <td align="right">       47.00</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%11</td>
    <td align="right">        1.50</td>
    <td align="right">       43.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%12</td>
    <td align="right">        5.00</td>
    <td align="right">       47.00</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%13</td>
    <td align="right">        5.00</td>
    <td align="right">       47.00</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%1</td>
    <td align="right">       51.50</td>
    <td align="right">       99.50</td>
    <td align="right">       46.50</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%07</td>
    <td align="right">       11.50</td>
    <td align="right">       58.00</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02</td>
    <td align="right">        6.50</td>
    <td align="right">       77.50</td>
    <td align="right">        6.50</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01</td>
    <td align="right">        8.50</td>
    <td align="right">       77.00</td>
    <td align="right">        8.50</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03</td>
    <td align="right">       18.50</td>
    <td align="right">       54.50</td>
    <td align="right">       12.50</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5</td>
    <td align="right">       34.50</td>
    <td align="right">       88.00</td>
    <td align="right">       32.50</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%01</td>
    <td align="right">       27.00</td>
    <td align="right">       54.50</td>
    <td align="right">       18.50</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%02</td>
    <td align="right">       37.00</td>
    <td align="right">       68.50</td>
    <td align="right">       30.50</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP</td>
    <td align="right">        0.50</td>
    <td align="right">       78.50</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3</td>
    <td align="right">        8.50</td>
    <td align="right">       42.00</td>
    <td align="right">        4.50</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%04</td>
    <td align="right">       28.50</td>
    <td align="right">       54.50</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%05</td>
    <td align="right">       29.00</td>
    <td align="right">       54.50</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%06</td>
    <td align="right">       28.00</td>
    <td align="right">       54.50</td>
    <td align="right">       18.50</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%08</td>
    <td align="right">       34.00</td>
    <td align="right">       65.00</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%4</td>
    <td align="right">        0.00</td>
    <td align="right">       88.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%10</td>
    <td align="right">        0.50</td>
    <td align="right">       43.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">       32.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">       33.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%09</td>
    <td align="right">       27.50</td>
    <td align="right">       56.50</td>
    <td align="right">       19.50</td>
  </tr>
  <tr>
    <td align="right">01.NP:STO%1NP</td>
    <td align="right">       43.50</td>
    <td align="right">       60.50</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">01.NP:UNOC%1NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:UNOC%1NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:ELEC%1NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%2</td>
    <td align="right">       60.00</td>
    <td align="right">       53.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%5</td>
    <td align="right">       98.00</td>
    <td align="right">       67.00</td>
    <td align="right">       67.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%4</td>
    <td align="right">       98.00</td>
    <td align="right">       27.50</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">04.NP:UNOC%4NP%3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:UNOC%4NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%3</td>
    <td align="right">       31.50</td>
    <td align="right">       66.00</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:UNOC%4NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:ELEC%9NP</td>
    <td align="right">       56.00</td>
    <td align="right">       56.00</td>
    <td align="right">       56.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:UNOC%9NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:UNOC%9NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">15.NP:ELEC%15NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">15.NP:COR%15NP%2</td>
    <td align="right">      119.00</td>
    <td align="right">       96.50</td>
    <td align="right">       96.50</td>
  </tr>
  <tr>
    <td align="right">15.NP:COR%15NP%1</td>
    <td align="right">      102.00</td>
    <td align="right">       63.00</td>
    <td align="right">       51.00</td>
  </tr>
  <tr>
    <td align="right">15.NP:COR%15NP%3</td>
    <td align="right">      119.00</td>
    <td align="right">       82.50</td>
    <td align="right">       82.50</td>
  </tr>
  <tr>
    <td align="right">14.NP:ELEC%14NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:UNOC%14NP%02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:STO%14NP</td>
    <td align="right">       91.00</td>
    <td align="right">       70.00</td>
    <td align="right">       69.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:UNOC%14NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      126.50</td>
    <td align="right">      167.00</td>
    <td align="right">      121.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:OFF%1NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:STO%1NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:UNOC%1NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:UNOC%1NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:ELEC%1NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:UNOC%4NP%3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:UNOC%4NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:UNOC%4NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:ELEC%9NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:UNOC%9NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:UNOC%9NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">15.NP:ELEC%15NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">15.NP:COR%15NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">15.NP:COR%15NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">15.NP:COR%15NP%3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:ELEC%14NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:UNOC%14NP%02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:STO%14NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:UNOC%14NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-04-08
    15:52:47</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP</td>
    <td align="right">       29.84</td>
    <td align="right">       31.12</td>
    <td align="right">     1568.45</td>
    <td align="right">       0.316</td>
    <td align="right">       0.712</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2</td>
    <td align="right">       10.17</td>
    <td align="right">       10.61</td>
    <td align="right">      487.67</td>
    <td align="right">       0.308</td>
    <td align="right">       0.712</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">01.NP:OFF%1NP</td>
    <td align="right">        3.14</td>
    <td align="right">        4.18</td>
    <td align="right">      207.85</td>
    <td align="right">       0.221</td>
    <td align="right">       0.711</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%1</td>
    <td align="right">        3.10</td>
    <td align="right">        3.23</td>
    <td align="right">      148.64</td>
    <td align="right">       0.275</td>
    <td align="right">       0.712</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP</td>
    <td align="right">        5.44</td>
    <td align="right">        5.44</td>
    <td align="right">      243.21</td>
    <td align="right">       0.256</td>
    <td align="right">       0.710</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1</td>
    <td align="right">       13.38</td>
    <td align="right">       17.84</td>
    <td align="right">      852.87</td>
    <td align="right">       0.252</td>
    <td align="right">       0.711</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP</td>
    <td align="right">       37.59</td>
    <td align="right">       48.26</td>
    <td align="right">     1213.42</td>
    <td align="right">       0.512</td>
    <td align="right">       0.709</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%2</td>
    <td align="right">        5.72</td>
    <td align="right">        5.72</td>
    <td align="right">      246.26</td>
    <td align="right">       0.202</td>
    <td align="right">       0.713</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%4</td>
    <td align="right">       12.27</td>
    <td align="right">       12.80</td>
    <td align="right">      565.94</td>
    <td align="right">       0.322</td>
    <td align="right">       0.713</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1</td>
    <td align="right">       10.50</td>
    <td align="right">       10.50</td>
    <td align="right">      451.80</td>
    <td align="right">       0.209</td>
    <td align="right">       0.712</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%2</td>
    <td align="right">        4.67</td>
    <td align="right">        8.08</td>
    <td align="right">      218.80</td>
    <td align="right">       0.566</td>
    <td align="right">       0.713</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%3</td>
    <td align="right">        1.33</td>
    <td align="right">        1.39</td>
    <td align="right">       61.39</td>
    <td align="right">       0.256</td>
    <td align="right">       0.713</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%3</td>
    <td align="right">        2.52</td>
    <td align="right">        2.52</td>
    <td align="right">      108.56</td>
    <td align="right">       0.365</td>
    <td align="right">       0.711</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%1</td>
    <td align="right">        3.10</td>
    <td align="right">        3.23</td>
    <td align="right">      143.02</td>
    <td align="right">       0.255</td>
    <td align="right">       0.713</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4</td>
    <td align="right">       16.08</td>
    <td align="right">       16.08</td>
    <td align="right">      691.76</td>
    <td align="right">       0.277</td>
    <td align="right">       0.711</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1</td>
    <td align="right">       52.23</td>
    <td align="right">       90.34</td>
    <td align="right">     2445.05</td>
    <td align="right">       0.587</td>
    <td align="right">       0.713</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%2</td>
    <td align="right">        0.79</td>
    <td align="right">        0.82</td>
    <td align="right">       36.42</td>
    <td align="right">       0.259</td>
    <td align="right">       0.713</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%06</td>
    <td align="right">        1.46</td>
    <td align="right">        2.70</td>
    <td align="right">       30.96</td>
    <td align="right">       1.916</td>
    <td align="right">       0.715</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP</td>
    <td align="right">       15.83</td>
    <td align="right">       18.47</td>
    <td align="right">     1568.67</td>
    <td align="right">       0.435</td>
    <td align="right">       0.719</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%3</td>
    <td align="right">        2.08</td>
    <td align="right">        2.17</td>
    <td align="right">       56.15</td>
    <td align="right">       0.486</td>
    <td align="right">       0.713</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%10</td>
    <td align="right">        0.99</td>
    <td align="right">        1.82</td>
    <td align="right">       20.85</td>
    <td align="right">       1.933</td>
    <td align="right">       0.715</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%01</td>
    <td align="right">        1.47</td>
    <td align="right">        2.70</td>
    <td align="right">       31.01</td>
    <td align="right">       1.915</td>
    <td align="right">       0.715</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%5</td>
    <td align="right">       20.73</td>
    <td align="right">       21.62</td>
    <td align="right">      560.11</td>
    <td align="right">       0.510</td>
    <td align="right">       0.714</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%14</td>
    <td align="right">        1.68</td>
    <td align="right">        3.10</td>
    <td align="right">       35.53</td>
    <td align="right">       1.852</td>
    <td align="right">       0.715</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%2</td>
    <td align="right">        1.10</td>
    <td align="right">        1.15</td>
    <td align="right">       29.68</td>
    <td align="right">       0.610</td>
    <td align="right">       0.714</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%15</td>
    <td align="right">        3.82</td>
    <td align="right">        7.04</td>
    <td align="right">       80.79</td>
    <td align="right">       1.826</td>
    <td align="right">       0.715</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%07</td>
    <td align="right">        1.68</td>
    <td align="right">        3.10</td>
    <td align="right">       35.54</td>
    <td align="right">       1.852</td>
    <td align="right">       0.715</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%02</td>
    <td align="right">        0.91</td>
    <td align="right">        1.67</td>
    <td align="right">       19.19</td>
    <td align="right">       1.863</td>
    <td align="right">       0.715</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%03</td>
    <td align="right">        1.79</td>
    <td align="right">        3.30</td>
    <td align="right">       37.89</td>
    <td align="right">       1.851</td>
    <td align="right">       0.715</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%04</td>
    <td align="right">        1.79</td>
    <td align="right">        3.30</td>
    <td align="right">       37.89</td>
    <td align="right">       1.851</td>
    <td align="right">       0.715</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%05</td>
    <td align="right">        0.91</td>
    <td align="right">        1.68</td>
    <td align="right">       19.32</td>
    <td align="right">       1.863</td>
    <td align="right">       0.715</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%08</td>
    <td align="right">        1.65</td>
    <td align="right">        3.04</td>
    <td align="right">       34.87</td>
    <td align="right">       1.970</td>
    <td align="right">       0.718</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%09</td>
    <td align="right">        1.68</td>
    <td align="right">        3.10</td>
    <td align="right">       35.54</td>
    <td align="right">       1.852</td>
    <td align="right">       0.715</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%11</td>
    <td align="right">        1.67</td>
    <td align="right">        3.08</td>
    <td align="right">       35.31</td>
    <td align="right">       1.962</td>
    <td align="right">       0.717</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%12</td>
    <td align="right">        1.68</td>
    <td align="right">        3.10</td>
    <td align="right">       35.52</td>
    <td align="right">       1.852</td>
    <td align="right">       0.715</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%13</td>
    <td align="right">        1.65</td>
    <td align="right">        3.04</td>
    <td align="right">       34.86</td>
    <td align="right">       1.852</td>
    <td align="right">       0.715</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%1</td>
    <td align="right">        2.94</td>
    <td align="right">        3.07</td>
    <td align="right">       79.53</td>
    <td align="right">       0.456</td>
    <td align="right">       0.714</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%07</td>
    <td align="right">        0.83</td>
    <td align="right">        0.83</td>
    <td align="right">       20.84</td>
    <td align="right">       0.447</td>
    <td align="right">       0.712</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02</td>
    <td align="right">        4.62</td>
    <td align="right">        5.39</td>
    <td align="right">      320.59</td>
    <td align="right">       0.623</td>
    <td align="right">       0.719</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01</td>
    <td align="right">       10.23</td>
    <td align="right">       11.94</td>
    <td align="right">      709.63</td>
    <td align="right">       0.621</td>
    <td align="right">       0.719</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03</td>
    <td align="right">        1.23</td>
    <td align="right">        1.23</td>
    <td align="right">       30.96</td>
    <td align="right">       0.419</td>
    <td align="right">       0.712</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5</td>
    <td align="right">        2.08</td>
    <td align="right">        2.17</td>
    <td align="right">       56.15</td>
    <td align="right">       0.504</td>
    <td align="right">       0.713</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%01</td>
    <td align="right">        1.50</td>
    <td align="right">        1.50</td>
    <td align="right">       37.89</td>
    <td align="right">       0.382</td>
    <td align="right">       0.713</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%02</td>
    <td align="right">        0.77</td>
    <td align="right">        0.77</td>
    <td align="right">       19.32</td>
    <td align="right">       0.352</td>
    <td align="right">       0.713</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP</td>
    <td align="right">       24.71</td>
    <td align="right">       42.74</td>
    <td align="right">      677.78</td>
    <td align="right">       1.087</td>
    <td align="right">       0.713</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3</td>
    <td align="right">       12.43</td>
    <td align="right">       12.97</td>
    <td align="right">      335.86</td>
    <td align="right">       0.582</td>
    <td align="right">       0.714</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%04</td>
    <td align="right">        1.41</td>
    <td align="right">        1.41</td>
    <td align="right">       35.54</td>
    <td align="right">       0.373</td>
    <td align="right">       0.713</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%05</td>
    <td align="right">        1.38</td>
    <td align="right">        1.38</td>
    <td align="right">       34.87</td>
    <td align="right">       0.373</td>
    <td align="right">       0.713</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%06</td>
    <td align="right">        1.41</td>
    <td align="right">        1.41</td>
    <td align="right">       35.54</td>
    <td align="right">       0.382</td>
    <td align="right">       0.713</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%08</td>
    <td align="right">        1.40</td>
    <td align="right">        1.40</td>
    <td align="right">       35.31</td>
    <td align="right">       0.363</td>
    <td align="right">       0.713</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%4</td>
    <td align="right">        3.60</td>
    <td align="right">        3.75</td>
    <td align="right">       97.18</td>
    <td align="right">       0.752</td>
    <td align="right">       0.712</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%10</td>
    <td align="right">        2.69</td>
    <td align="right">        2.69</td>
    <td align="right">       67.76</td>
    <td align="right">       0.602</td>
    <td align="right">       0.713</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%2</td>
    <td align="right">        1.10</td>
    <td align="right">        1.15</td>
    <td align="right">       29.68</td>
    <td align="right">       0.648</td>
    <td align="right">       0.714</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%1</td>
    <td align="right">        2.94</td>
    <td align="right">        3.07</td>
    <td align="right">       79.50</td>
    <td align="right">       0.604</td>
    <td align="right">       0.713</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%09</td>
    <td align="right">        1.41</td>
    <td align="right">        1.41</td>
    <td align="right">       35.53</td>
    <td align="right">       0.386</td>
    <td align="right">       0.713</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP</td>
    <td align="right">       29.84</td>
    <td align="right">       31.12</td>
    <td align="right">     1568.45</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2</td>
    <td align="right">       10.17</td>
    <td align="right">       10.61</td>
    <td align="right">      487.67</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">01.NP:OFF%1NP</td>
    <td align="right">        3.14</td>
    <td align="right">        4.18</td>
    <td align="right">      207.85</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%1</td>
    <td align="right">        3.10</td>
    <td align="right">        3.23</td>
    <td align="right">      148.64</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP</td>
    <td align="right">        5.44</td>
    <td align="right">        5.44</td>
    <td align="right">      243.21</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1</td>
    <td align="right">       13.38</td>
    <td align="right">       17.84</td>
    <td align="right">      852.87</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP</td>
    <td align="right">       37.59</td>
    <td align="right">       48.26</td>
    <td align="right">     1213.42</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%2</td>
    <td align="right">        5.72</td>
    <td align="right">        5.72</td>
    <td align="right">      246.26</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%4</td>
    <td align="right">       12.27</td>
    <td align="right">       12.80</td>
    <td align="right">      565.94</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1</td>
    <td align="right">       10.50</td>
    <td align="right">       10.50</td>
    <td align="right">      451.80</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%2</td>
    <td align="right">        4.67</td>
    <td align="right">        8.08</td>
    <td align="right">      218.80</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%3</td>
    <td align="right">        1.33</td>
    <td align="right">        1.39</td>
    <td align="right">       61.39</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%3</td>
    <td align="right">        2.52</td>
    <td align="right">        2.52</td>
    <td align="right">      108.56</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%1</td>
    <td align="right">        3.10</td>
    <td align="right">        3.23</td>
    <td align="right">      143.02</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4</td>
    <td align="right">       16.08</td>
    <td align="right">       16.08</td>
    <td align="right">      691.76</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1</td>
    <td align="right">       52.23</td>
    <td align="right">       90.34</td>
    <td align="right">     2445.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%2</td>
    <td align="right">        0.79</td>
    <td align="right">        0.82</td>
    <td align="right">       36.42</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%06</td>
    <td align="right">        1.46</td>
    <td align="right">        2.70</td>
    <td align="right">       30.96</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP</td>
    <td align="right">       15.83</td>
    <td align="right">       18.47</td>
    <td align="right">     1568.67</td>
    <td align="right">      34.242</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%3</td>
    <td align="right">        2.08</td>
    <td align="right">        2.17</td>
    <td align="right">       56.15</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%10</td>
    <td align="right">        0.99</td>
    <td align="right">        1.82</td>
    <td align="right">       20.85</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%01</td>
    <td align="right">        1.47</td>
    <td align="right">        2.70</td>
    <td align="right">       31.01</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%5</td>
    <td align="right">       20.73</td>
    <td align="right">       21.62</td>
    <td align="right">      560.11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%14</td>
    <td align="right">        1.68</td>
    <td align="right">        3.10</td>
    <td align="right">       35.53</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%2</td>
    <td align="right">        1.10</td>
    <td align="right">        1.15</td>
    <td align="right">       29.68</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%15</td>
    <td align="right">        3.82</td>
    <td align="right">        7.04</td>
    <td align="right">       80.79</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%07</td>
    <td align="right">        1.68</td>
    <td align="right">        3.10</td>
    <td align="right">       35.54</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%02</td>
    <td align="right">        0.91</td>
    <td align="right">        1.67</td>
    <td align="right">       19.19</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%03</td>
    <td align="right">        1.79</td>
    <td align="right">        3.30</td>
    <td align="right">       37.89</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%04</td>
    <td align="right">        1.79</td>
    <td align="right">        3.30</td>
    <td align="right">       37.89</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%05</td>
    <td align="right">        0.91</td>
    <td align="right">        1.68</td>
    <td align="right">       19.32</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%08</td>
    <td align="right">        1.65</td>
    <td align="right">        3.04</td>
    <td align="right">       34.87</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%09</td>
    <td align="right">        1.68</td>
    <td align="right">        3.10</td>
    <td align="right">       35.54</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%11</td>
    <td align="right">        1.67</td>
    <td align="right">        3.08</td>
    <td align="right">       35.31</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%12</td>
    <td align="right">        1.68</td>
    <td align="right">        3.10</td>
    <td align="right">       35.52</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%13</td>
    <td align="right">        1.65</td>
    <td align="right">        3.04</td>
    <td align="right">       34.86</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%1</td>
    <td align="right">        2.94</td>
    <td align="right">        3.07</td>
    <td align="right">       79.53</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%07</td>
    <td align="right">        0.83</td>
    <td align="right">        0.83</td>
    <td align="right">       20.84</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02</td>
    <td align="right">        4.62</td>
    <td align="right">        5.39</td>
    <td align="right">      320.59</td>
    <td align="right">       0.603</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01</td>
    <td align="right">       10.23</td>
    <td align="right">       11.94</td>
    <td align="right">      709.63</td>
    <td align="right">       0.604</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03</td>
    <td align="right">        1.23</td>
    <td align="right">        1.23</td>
    <td align="right">       30.96</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5</td>
    <td align="right">        2.08</td>
    <td align="right">        2.17</td>
    <td align="right">       56.15</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%01</td>
    <td align="right">        1.50</td>
    <td align="right">        1.50</td>
    <td align="right">       37.89</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%02</td>
    <td align="right">        0.77</td>
    <td align="right">        0.77</td>
    <td align="right">       19.32</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP</td>
    <td align="right">       24.71</td>
    <td align="right">       42.74</td>
    <td align="right">      677.78</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3</td>
    <td align="right">       12.43</td>
    <td align="right">       12.97</td>
    <td align="right">      335.86</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%04</td>
    <td align="right">        1.41</td>
    <td align="right">        1.41</td>
    <td align="right">       35.54</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%05</td>
    <td align="right">        1.38</td>
    <td align="right">        1.38</td>
    <td align="right">       34.87</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%06</td>
    <td align="right">        1.41</td>
    <td align="right">        1.41</td>
    <td align="right">       35.54</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%08</td>
    <td align="right">        1.40</td>
    <td align="right">        1.40</td>
    <td align="right">       35.31</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%4</td>
    <td align="right">        3.60</td>
    <td align="right">        3.75</td>
    <td align="right">       97.18</td>
    <td align="right">       0.151</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%10</td>
    <td align="right">        2.69</td>
    <td align="right">        2.69</td>
    <td align="right">       67.76</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%2</td>
    <td align="right">        1.10</td>
    <td align="right">        1.15</td>
    <td align="right">       29.68</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%1</td>
    <td align="right">        2.94</td>
    <td align="right">        3.07</td>
    <td align="right">       79.50</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%09</td>
    <td align="right">        1.41</td>
    <td align="right">        1.41</td>
    <td align="right">       35.53</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-04-08
    15:52:47</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         657</td>
    <td align="right">          85</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">         190</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">         219</td>
    <td align="right">          89</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">         142</td>
    <td align="right">         142</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          55</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        2988</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         129</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">       10214</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         913</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         968</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         162</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">        2738</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-04-08
    15:52:47</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">       75.69</td>
    <td align="right">    44157.54</td>
    <td align="right">02-JUN-00:30</td>
    <td align="right">   283261.45</td>
    <td align="right">07-JUN-20:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">       64.43</td>
    <td align="right">    41673.92</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">   214930.94</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:01.NP:LOB%1NP</td>
    <td align="right">        2.12</td>
    <td align="right">       70.21</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     4974.49</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">       28.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">   129996.94</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:01.NP:LOB%1NP</td>
    <td align="right">        1.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     3570.21</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#01.NP:LOB%1NP#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        1.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     3570.21</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:01.NP:COR%1NP%2</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      462.53</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:01.NP:COR%1NP%2</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      462.53</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#01.NP:COR%1NP%2#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      462.53</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:01.NP:STO%1NP</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      205.16</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:01.NP:STO%1NP</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      205.16</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#01.NP:STO%1NP#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      205.16</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:01.NP:OFF%1NP</td>
    <td align="right">        0.31</td>
    <td align="right">       25.04</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      973.82</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:01.NP:OFF%1NP</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      473.11</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#01.NP:OFF%1NP#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      473.11</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:01.NP:COR%1NP%1</td>
    <td align="right">        0.08</td>
    <td align="right">        2.82</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      197.37</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:01.NP:COR%1NP%1</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      140.98</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#01.NP:COR%1NP%1#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      140.98</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:01.NP:WC%1NP</td>
    <td align="right">        0.25</td>
    <td align="right">       12.32</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      707.70</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:01.NP:WC%1NP</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      461.34</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#01.NP:WC%1NP#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      461.34</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:01.NP:ELEC%1NP</td>
    <td align="right">        1.12</td>
    <td align="right">     1855.76</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1859.47</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:01.NP:ELEC%1NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        3.71</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#01.NP:ELEC%1NP#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        3.71</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:04.NP:OFF%4NP%1</td>
    <td align="right">        1.34</td>
    <td align="right">      106.78</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     4153.51</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:04.NP:OFF%4NP%1</td>
    <td align="right">        0.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     2017.90</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:OFF%4NP%1#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     2017.90</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:04.NP:CONF%4NP</td>
    <td align="right">        0.73</td>
    <td align="right">       21.89</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     3308.82</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:04.NP:CONF%4NP</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     2870.99</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:CONF%4NP#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     2870.99</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:04.NP:WC%4NP%2</td>
    <td align="right">        0.30</td>
    <td align="right">       12.96</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      841.92</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:04.NP:WC%4NP%2</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      582.65</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:WC%4NP%2#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      582.65</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:04.NP:COR%4NP%4</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      557.93</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:04.NP:COR%4NP%4</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      557.93</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:COR%4NP%4#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      557.93</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:04.NP:STO%4NP%2</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      628.37</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:04.NP:STO%4NP%2</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      628.37</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:STO%4NP%2#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      628.37</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:04.NP:WC%4NP%1</td>
    <td align="right">        0.55</td>
    <td align="right">       23.78</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1544.65</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:04.NP:WC%4NP%1</td>
    <td align="right">        0.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1068.96</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:WC%4NP%1#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1068.96</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:04.NP:DIN%4NP%2</td>
    <td align="right">        0.48</td>
    <td align="right">       44.45</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1238.98</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:04.NP:DIN%4NP%2</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      603.96</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:DIN%4NP%2#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      603.96</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:04.NP:STO%4NP%5</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      330.02</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:04.NP:STO%4NP%5</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      330.02</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:STO%4NP%5#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      330.02</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:04.NP:ELEC%4NP%2</td>
    <td align="right">        8.91</td>
    <td align="right">    14718.92</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">    14748.35</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:04.NP:ELEC%4NP%2</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       29.44</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:ELEC%4NP%2#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       29.44</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:04.NP:STO%4NP%4</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      141.01</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:04.NP:STO%4NP%4</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      141.01</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:STO%4NP%4#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      141.01</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:04.NP:COR%4NP%3</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       60.52</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:04.NP:COR%4NP%3</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       60.52</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:COR%4NP%3#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       60.52</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:04.NP:STO%4NP%3</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      388.29</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:04.NP:STO%4NP%3</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      388.29</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:STO%4NP%3#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      388.29</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:04.NP:WC%4NP%3</td>
    <td align="right">        0.13</td>
    <td align="right">        5.71</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      371.15</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:04.NP:WC%4NP%3</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      256.85</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:WC%4NP%3#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      256.85</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:04.NP:ELEC%4NP%3</td>
    <td align="right">        0.67</td>
    <td align="right">     1099.83</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1102.03</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:04.NP:ELEC%4NP%3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        2.20</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:ELEC%4NP%3#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        2.20</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:04.NP:COR%4NP%1</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      141.00</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:04.NP:COR%4NP%1</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      141.00</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:COR%4NP%1#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      141.00</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:04.NP:WC%4NP%4</td>
    <td align="right">        0.84</td>
    <td align="right">       36.42</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     2365.05</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:04.NP:WC%4NP%4</td>
    <td align="right">        0.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1636.71</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:WC%4NP%4#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1636.71</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:04.NP:DIN%4NP%1</td>
    <td align="right">        5.35</td>
    <td align="right">      496.74</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">    13845.57</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:04.NP:DIN%4NP%1</td>
    <td align="right">        2.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     6749.23</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:DIN%4NP%1#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        2.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     6749.23</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:04.NP:COR%4NP%2</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       35.90</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:04.NP:COR%4NP%2</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       35.90</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:COR%4NP%2#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       35.90</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:04.NP:ELEC%4NP%1</td>
    <td align="right">        2.53</td>
    <td align="right">     4188.52</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     4196.90</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:04.NP:ELEC%4NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        8.38</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:ELEC%4NP%1#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        8.38</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:09.NP:WC%9NP%06</td>
    <td align="right">        0.19</td>
    <td align="right">        9.84</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1078.17</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:09.NP:WC%9NP%06</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      937.54</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%06#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      937.54</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:09.NP:DORM%9NP</td>
    <td align="right">       10.36</td>
    <td align="right">     1662.73</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">    80761.34</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:09.NP:DORM%9NP</td>
    <td align="right">        5.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">    57008.01</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:DORM%9NP#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        5.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">    57008.01</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:09.NP:COR%9NP%3</td>
    <td align="right">        0.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      850.29</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:09.NP:COR%9NP%3</td>
    <td align="right">        0.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      850.29</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:COR%9NP%3#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      850.29</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:09.NP:WC%9NP%10</td>
    <td align="right">        0.13</td>
    <td align="right">        6.63</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      726.06</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:09.NP:WC%9NP%10</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      631.36</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%10#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      631.36</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:09.NP:WC%9NP%01</td>
    <td align="right">        0.19</td>
    <td align="right">        9.86</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1080.06</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:09.NP:WC%9NP%01</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      939.19</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%01#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      939.19</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:09.NP:COR%9NP%5</td>
    <td align="right">        7.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">    16962.79</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:09.NP:COR%9NP%5</td>
    <td align="right">        7.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">    16962.79</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:COR%9NP%5#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        7.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">    16962.79</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:09.NP:WC%9NP%14</td>
    <td align="right">        0.22</td>
    <td align="right">       11.30</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1237.54</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:09.NP:WC%9NP%14</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1076.12</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%14#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1076.12</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:09.NP:ELEC%9NP</td>
    <td align="right">        4.99</td>
    <td align="right">     8247.47</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     8263.96</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:09.NP:ELEC%9NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       16.49</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:ELEC%9NP#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       16.49</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:09.NP:COR%9NP%2</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      449.37</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:09.NP:COR%9NP%2</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      449.37</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:COR%9NP%2#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      449.37</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:09.NP:WC%9NP%15</td>
    <td align="right">        0.50</td>
    <td align="right">       25.69</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     2813.80</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:09.NP:WC%9NP%15</td>
    <td align="right">        0.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     2446.78</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%15#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     2446.78</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:09.NP:WC%9NP%07</td>
    <td align="right">        0.22</td>
    <td align="right">       11.30</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1237.61</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:09.NP:WC%9NP%07</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1076.18</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%07#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1076.18</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:09.NP:WC%9NP%02</td>
    <td align="right">        0.12</td>
    <td align="right">        6.10</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      668.24</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:09.NP:WC%9NP%02</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      581.08</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%02#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      581.08</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:09.NP:WC%9NP%03</td>
    <td align="right">        0.24</td>
    <td align="right">       12.05</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1319.62</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:09.NP:WC%9NP%03</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1147.50</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%03#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1147.50</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:09.NP:WC%9NP%04</td>
    <td align="right">        0.24</td>
    <td align="right">       12.05</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1319.62</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:09.NP:WC%9NP%04</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1147.50</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%04#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1147.50</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:09.NP:WC%9NP%05</td>
    <td align="right">        0.12</td>
    <td align="right">        6.14</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      672.75</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:09.NP:WC%9NP%05</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      585.00</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%05#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      585.00</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:09.NP:WC%9NP%08</td>
    <td align="right">        0.59</td>
    <td align="right">       11.09</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     3326.16</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:09.NP:WC%9NP%08</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     3167.78</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%08#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     3167.78</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:09.NP:WC%9NP%09</td>
    <td align="right">        0.22</td>
    <td align="right">       11.30</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1237.61</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:09.NP:WC%9NP%09</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1076.18</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%09#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1076.18</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:09.NP:WC%9NP%11</td>
    <td align="right">        0.58</td>
    <td align="right">       11.23</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     3261.61</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:09.NP:WC%9NP%11</td>
    <td align="right">        0.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     3101.20</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%11#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     3101.20</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:09.NP:WC%9NP%12</td>
    <td align="right">        0.22</td>
    <td align="right">       11.29</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1237.06</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:09.NP:WC%9NP%12</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1075.71</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%12#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1075.71</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:09.NP:WC%9NP%13</td>
    <td align="right">        0.22</td>
    <td align="right">       11.09</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1214.11</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:09.NP:WC%9NP%13</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1055.74</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%13#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1055.74</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:09.NP:COR%9NP%1</td>
    <td align="right">        0.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1204.20</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:09.NP:COR%9NP%1</td>
    <td align="right">        0.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1204.20</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:COR%9NP%1#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1204.20</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:15.NP:ELEC%15NP</td>
    <td align="right">        3.76</td>
    <td align="right">     6220.90</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     6233.35</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:15.NP:ELEC%15NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       12.44</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#15.NP:ELEC%15NP#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       12.44</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:15.NP:COR%15NP%2</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       38.69</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:15.NP:COR%15NP%2</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       38.69</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#15.NP:COR%15NP%2#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       38.69</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:15.NP:COR%15NP%1</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      224.50</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:15.NP:COR%15NP%1</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      224.50</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#15.NP:COR%15NP%1#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      224.50</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:15.NP:COR%15NP%3</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       38.35</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:15.NP:COR%15NP%3</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       38.35</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#15.NP:COR%15NP%3#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       38.35</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:14.NP:WC%14NP%07</td>
    <td align="right">        0.04</td>
    <td align="right">        1.87</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      107.56</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:14.NP:WC%14NP%07</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       70.12</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%07#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       70.12</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:14.NP:DORM%14NP%02</td>
    <td align="right">        0.24</td>
    <td align="right">       37.76</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1833.89</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:14.NP:DORM%14NP%02</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1294.51</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:DORM%14NP%02#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1294.51</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:14.NP:DORM%14NP%01</td>
    <td align="right">        0.52</td>
    <td align="right">       83.58</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     4059.41</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:14.NP:DORM%14NP%01</td>
    <td align="right">        0.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     2865.47</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:DORM%14NP%01#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     2865.47</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:14.NP:WC%14NP%03</td>
    <td align="right">        0.06</td>
    <td align="right">        2.78</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      159.80</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:14.NP:WC%14NP%03</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      104.17</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%03#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      104.17</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:14.NP:COR%14NP%5</td>
    <td align="right">        0.06</td>
    <td align="right">        1.89</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      132.27</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:14.NP:COR%14NP%5</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       94.48</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:COR%14NP%5#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       94.48</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:14.NP:WC%14NP%01</td>
    <td align="right">        0.07</td>
    <td align="right">        3.40</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      195.59</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:14.NP:WC%14NP%01</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      127.50</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%01#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      127.50</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:14.NP:WC%14NP%02</td>
    <td align="right">        0.04</td>
    <td align="right">        1.74</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       99.71</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:14.NP:WC%14NP%02</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       65.00</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%02#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       65.00</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:14.NP:SKY%14NP</td>
    <td align="right">        2.53</td>
    <td align="right">      235.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     6550.16</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:14.NP:SKY%14NP</td>
    <td align="right">        1.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     3192.97</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:SKY%14NP#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        1.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     3192.97</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:14.NP:COR%14NP%3</td>
    <td align="right">        0.34</td>
    <td align="right">       11.30</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      791.12</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:14.NP:COR%14NP%3</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      565.08</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:COR%14NP%3#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      565.08</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:14.NP:WC%14NP%04</td>
    <td align="right">        0.07</td>
    <td align="right">        3.19</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      183.43</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:14.NP:WC%14NP%04</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      119.58</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%04#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      119.58</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:14.NP:WC%14NP%05</td>
    <td align="right">        0.06</td>
    <td align="right">        3.13</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      179.98</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:14.NP:WC%14NP%05</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      117.33</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%05#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      117.33</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:14.NP:WC%14NP%06</td>
    <td align="right">        0.07</td>
    <td align="right">        3.19</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      183.43</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:14.NP:WC%14NP%06</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      119.58</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%06#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      119.58</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:14.NP:WC%14NP%08</td>
    <td align="right">        0.07</td>
    <td align="right">        3.17</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      182.27</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:14.NP:WC%14NP%08</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      118.82</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%08#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      118.82</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:14.NP:ELEC%14NP</td>
    <td align="right">        1.36</td>
    <td align="right">     2245.47</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     2249.96</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:14.NP:ELEC%14NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        4.49</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:ELEC%14NP#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        4.49</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:14.NP:COR%14NP%4</td>
    <td align="right">        0.10</td>
    <td align="right">        3.27</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      228.90</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:14.NP:COR%14NP%4</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      163.50</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:COR%14NP%4#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      163.50</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:14.NP:STO%14NP</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      242.89</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:14.NP:STO%14NP</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      242.89</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:STO%14NP#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      242.89</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:14.NP:WC%14NP%10</td>
    <td align="right">        0.12</td>
    <td align="right">        6.09</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      349.75</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:14.NP:WC%14NP%10</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      228.00</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%10#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      228.00</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:14.NP:COR%14NP%2</td>
    <td align="right">        0.03</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       69.90</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:14.NP:COR%14NP%2</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       49.93</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:COR%14NP%2#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       49.93</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:14.NP:COR%14NP%1</td>
    <td align="right">        0.08</td>
    <td align="right">        2.68</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      187.27</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:14.NP:COR%14NP%1</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      133.76</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:COR%14NP%1#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      133.76</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:14.NP:WC%14NP%09</td>
    <td align="right">        0.07</td>
    <td align="right">        3.19</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      183.42</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:14.NP:WC%14NP%09</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      119.57</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%09#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      119.57</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">       35.55</td>
    <td align="right">    41673.92</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">    84934.00</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:01.NP:LOB%1NP</td>
    <td align="right">        0.59</td>
    <td align="right">       70.21</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1404.28</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#01.NP:LOB%1NP#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.59</td>
    <td align="right">       70.21</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1404.28</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:01.NP:OFF%1NP</td>
    <td align="right">        0.17</td>
    <td align="right">       25.04</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      500.71</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#01.NP:OFF%1NP#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.17</td>
    <td align="right">       25.04</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      500.71</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:01.NP:COR%1NP%1</td>
    <td align="right">        0.02</td>
    <td align="right">        2.82</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       56.39</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#01.NP:COR%1NP%1#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.02</td>
    <td align="right">        2.82</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       56.39</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:01.NP:WC%1NP</td>
    <td align="right">        0.09</td>
    <td align="right">       12.32</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      246.36</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#01.NP:WC%1NP#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.09</td>
    <td align="right">       12.32</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      246.36</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:01.NP:ELEC%1NP</td>
    <td align="right">        1.12</td>
    <td align="right">     1855.76</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1855.76</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#01.NP:ELEC%1NP#05:InteriorEquipment:Electricity</td>
    <td align="right">        1.12</td>
    <td align="right">     1855.76</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1855.76</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:04.NP:OFF%4NP%1</td>
    <td align="right">        0.73</td>
    <td align="right">      106.78</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     2135.61</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:OFF%4NP%1#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.73</td>
    <td align="right">      106.78</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     2135.61</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:04.NP:CONF%4NP</td>
    <td align="right">        0.11</td>
    <td align="right">       21.89</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      437.83</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:CONF%4NP#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.11</td>
    <td align="right">       21.89</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      437.83</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:04.NP:WC%4NP%2</td>
    <td align="right">        0.09</td>
    <td align="right">       12.96</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      259.28</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:WC%4NP%2#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.09</td>
    <td align="right">       12.96</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      259.28</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:04.NP:WC%4NP%1</td>
    <td align="right">        0.17</td>
    <td align="right">       23.78</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      475.69</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:WC%4NP%1#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.17</td>
    <td align="right">       23.78</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      475.69</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:04.NP:DIN%4NP%2</td>
    <td align="right">        0.24</td>
    <td align="right">       44.45</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      635.02</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:DIN%4NP%2#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.24</td>
    <td align="right">       44.45</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      635.02</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:04.NP:ELEC%4NP%2</td>
    <td align="right">        8.90</td>
    <td align="right">    14718.92</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">    14718.92</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:ELEC%4NP%2#05:InteriorEquipment:Electricity</td>
    <td align="right">        8.90</td>
    <td align="right">    14718.92</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">    14718.92</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:04.NP:WC%4NP%3</td>
    <td align="right">        0.04</td>
    <td align="right">        5.71</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      114.30</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:WC%4NP%3#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.04</td>
    <td align="right">        5.71</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      114.30</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:04.NP:ELEC%4NP%3</td>
    <td align="right">        0.67</td>
    <td align="right">     1099.83</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1099.83</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:ELEC%4NP%3#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.67</td>
    <td align="right">     1099.83</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1099.83</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:04.NP:WC%4NP%4</td>
    <td align="right">        0.27</td>
    <td align="right">       36.42</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      728.34</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:WC%4NP%4#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.27</td>
    <td align="right">       36.42</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      728.34</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:04.NP:DIN%4NP%1</td>
    <td align="right">        2.63</td>
    <td align="right">      496.74</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     7096.34</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:DIN%4NP%1#05:InteriorEquipment:Electricity</td>
    <td align="right">        2.63</td>
    <td align="right">      496.74</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     7096.34</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:04.NP:ELEC%4NP%1</td>
    <td align="right">        2.53</td>
    <td align="right">     4188.52</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     4188.52</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:ELEC%4NP%1#05:InteriorEquipment:Electricity</td>
    <td align="right">        2.53</td>
    <td align="right">     4188.52</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     4188.52</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:09.NP:WC%9NP%06</td>
    <td align="right">        0.03</td>
    <td align="right">        9.84</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      140.63</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%06#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.03</td>
    <td align="right">        9.84</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      140.63</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:09.NP:DORM%9NP</td>
    <td align="right">        4.62</td>
    <td align="right">     1662.73</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">    23753.34</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:DORM%9NP#05:InteriorEquipment:Electricity</td>
    <td align="right">        4.62</td>
    <td align="right">     1662.73</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">    23753.34</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:09.NP:WC%9NP%10</td>
    <td align="right">        0.02</td>
    <td align="right">        6.63</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       94.70</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%10#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.02</td>
    <td align="right">        6.63</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       94.70</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:09.NP:WC%9NP%01</td>
    <td align="right">        0.03</td>
    <td align="right">        9.86</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      140.88</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%01#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.03</td>
    <td align="right">        9.86</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      140.88</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:09.NP:WC%9NP%14</td>
    <td align="right">        0.03</td>
    <td align="right">       11.30</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      161.42</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%14#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.03</td>
    <td align="right">       11.30</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      161.42</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:09.NP:ELEC%9NP</td>
    <td align="right">        4.99</td>
    <td align="right">     8247.47</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     8247.47</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:ELEC%9NP#05:InteriorEquipment:Electricity</td>
    <td align="right">        4.99</td>
    <td align="right">     8247.47</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     8247.47</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:09.NP:WC%9NP%15</td>
    <td align="right">        0.07</td>
    <td align="right">       25.69</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      367.02</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%15#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.07</td>
    <td align="right">       25.69</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      367.02</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:09.NP:WC%9NP%07</td>
    <td align="right">        0.03</td>
    <td align="right">       11.30</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      161.43</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%07#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.03</td>
    <td align="right">       11.30</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      161.43</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:09.NP:WC%9NP%02</td>
    <td align="right">        0.02</td>
    <td align="right">        6.10</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       87.16</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%02#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.02</td>
    <td align="right">        6.10</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       87.16</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:09.NP:WC%9NP%03</td>
    <td align="right">        0.03</td>
    <td align="right">       12.05</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      172.12</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%03#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.03</td>
    <td align="right">       12.05</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      172.12</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:09.NP:WC%9NP%04</td>
    <td align="right">        0.03</td>
    <td align="right">       12.05</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      172.12</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%04#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.03</td>
    <td align="right">       12.05</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      172.12</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:09.NP:WC%9NP%05</td>
    <td align="right">        0.02</td>
    <td align="right">        6.14</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       87.75</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%05#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.02</td>
    <td align="right">        6.14</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       87.75</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:09.NP:WC%9NP%08</td>
    <td align="right">        0.03</td>
    <td align="right">       11.09</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      158.39</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%08#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.03</td>
    <td align="right">       11.09</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      158.39</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:09.NP:WC%9NP%09</td>
    <td align="right">        0.03</td>
    <td align="right">       11.30</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      161.43</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%09#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.03</td>
    <td align="right">       11.30</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      161.43</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:09.NP:WC%9NP%11</td>
    <td align="right">        0.03</td>
    <td align="right">       11.23</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      160.41</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%11#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.03</td>
    <td align="right">       11.23</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      160.41</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:09.NP:WC%9NP%12</td>
    <td align="right">        0.03</td>
    <td align="right">       11.29</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      161.36</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%12#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.03</td>
    <td align="right">       11.29</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      161.36</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:09.NP:WC%9NP%13</td>
    <td align="right">        0.03</td>
    <td align="right">       11.09</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      158.36</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%13#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.03</td>
    <td align="right">       11.09</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      158.36</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:15.NP:ELEC%15NP</td>
    <td align="right">        3.76</td>
    <td align="right">     6220.90</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     6220.90</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#15.NP:ELEC%15NP#05:InteriorEquipment:Electricity</td>
    <td align="right">        3.76</td>
    <td align="right">     6220.90</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     6220.90</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:14.NP:WC%14NP%07</td>
    <td align="right">        0.01</td>
    <td align="right">        1.87</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       37.44</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%07#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.01</td>
    <td align="right">        1.87</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       37.44</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:14.NP:DORM%14NP%02</td>
    <td align="right">        0.10</td>
    <td align="right">       37.76</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      539.38</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:DORM%14NP%02#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.10</td>
    <td align="right">       37.76</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      539.38</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:14.NP:DORM%14NP%01</td>
    <td align="right">        0.23</td>
    <td align="right">       83.58</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1193.95</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:DORM%14NP%01#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.23</td>
    <td align="right">       83.58</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1193.95</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:14.NP:WC%14NP%03</td>
    <td align="right">        0.02</td>
    <td align="right">        2.78</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       55.63</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%03#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.02</td>
    <td align="right">        2.78</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       55.63</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:14.NP:COR%14NP%5</td>
    <td align="right">        0.02</td>
    <td align="right">        1.89</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       37.79</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:COR%14NP%5#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.02</td>
    <td align="right">        1.89</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       37.79</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:14.NP:WC%14NP%01</td>
    <td align="right">        0.02</td>
    <td align="right">        3.40</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       68.08</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%01#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.02</td>
    <td align="right">        3.40</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       68.08</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:14.NP:WC%14NP%02</td>
    <td align="right">        0.01</td>
    <td align="right">        1.74</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       34.71</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%02#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.01</td>
    <td align="right">        1.74</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       34.71</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:14.NP:SKY%14NP</td>
    <td align="right">        1.24</td>
    <td align="right">      235.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     3357.18</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:SKY%14NP#05:InteriorEquipment:Electricity</td>
    <td align="right">        1.24</td>
    <td align="right">      235.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     3357.18</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:14.NP:COR%14NP%3</td>
    <td align="right">        0.10</td>
    <td align="right">       11.30</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      226.03</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:COR%14NP%3#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.10</td>
    <td align="right">       11.30</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      226.03</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:14.NP:WC%14NP%04</td>
    <td align="right">        0.02</td>
    <td align="right">        3.19</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       63.85</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%04#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.02</td>
    <td align="right">        3.19</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       63.85</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:14.NP:WC%14NP%05</td>
    <td align="right">        0.02</td>
    <td align="right">        3.13</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       62.65</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%05#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.02</td>
    <td align="right">        3.13</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       62.65</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:14.NP:WC%14NP%06</td>
    <td align="right">        0.02</td>
    <td align="right">        3.19</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       63.85</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%06#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.02</td>
    <td align="right">        3.19</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       63.85</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:14.NP:WC%14NP%08</td>
    <td align="right">        0.02</td>
    <td align="right">        3.17</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       63.45</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%08#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.02</td>
    <td align="right">        3.17</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       63.45</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:14.NP:ELEC%14NP</td>
    <td align="right">        1.36</td>
    <td align="right">     2245.47</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     2245.47</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:ELEC%14NP#05:InteriorEquipment:Electricity</td>
    <td align="right">        1.36</td>
    <td align="right">     2245.47</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     2245.47</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:14.NP:COR%14NP%4</td>
    <td align="right">        0.03</td>
    <td align="right">        3.27</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       65.40</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:COR%14NP%4#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.03</td>
    <td align="right">        3.27</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       65.40</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:14.NP:WC%14NP%10</td>
    <td align="right">        0.04</td>
    <td align="right">        6.09</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      121.75</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%10#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.04</td>
    <td align="right">        6.09</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      121.75</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:14.NP:COR%14NP%2</td>
    <td align="right">        0.01</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       19.97</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:COR%14NP%2#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.01</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       19.97</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:14.NP:COR%14NP%1</td>
    <td align="right">        0.02</td>
    <td align="right">        2.68</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       53.51</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:COR%14NP%1#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.02</td>
    <td align="right">        2.68</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       53.51</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:14.NP:WC%14NP%09</td>
    <td align="right">        0.02</td>
    <td align="right">        3.19</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       63.85</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%09#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.02</td>
    <td align="right">        3.19</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       63.85</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      261.22</td>
    <td align="right">03-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">       75.69</td>
    <td align="right">    44157.54</td>
    <td align="right">02-JUN-00:30</td>
    <td align="right">   283261.45</td>
    <td align="right">07-JUN-20:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">       75.69</td>
    <td align="right">    44157.54</td>
    <td align="right">02-JUN-00:30</td>
    <td align="right">   283261.45</td>
    <td align="right">07-JUN-20:30</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">       75.69</td>
    <td align="right">    44157.54</td>
    <td align="right">02-JUN-00:30</td>
    <td align="right">   283261.45</td>
    <td align="right">07-JUN-20:30</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">       75.69</td>
    <td align="right">    44157.54</td>
    <td align="right">02-JUN-00:30</td>
    <td align="right">   283261.45</td>
    <td align="right">07-JUN-20:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">       75.69</td>
    <td align="right">    44157.54</td>
    <td align="right">02-JUN-00:30</td>
    <td align="right">   283261.45</td>
    <td align="right">07-JUN-20:30</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">       75.69</td>
    <td align="right">    44157.54</td>
    <td align="right">02-JUN-00:30</td>
    <td align="right">   283261.45</td>
    <td align="right">07-JUN-20:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">       10.22</td>
    <td align="right">      348.93</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">   132478.94</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">        1.01</td>
    <td align="right">       10.93</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     4663.17</td>
    <td align="right">07-JUN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">        1.01</td>
    <td align="right">       10.93</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     4663.17</td>
    <td align="right">07-JUN-20:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">        9.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-03:00</td>
    <td align="right">   129018.26</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">ExteriorEquipment:Electricity</td>
    <td align="right">        1.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     6900.00</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">Elevators:ExteriorEquipment:Electricity</td>
    <td align="right">        1.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     6900.00</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        1.18</td>
    <td align="right">03-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        1.18</td>
    <td align="right">03-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      260.04</td>
    <td align="right">03-JUN-06:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">       44.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">       44.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">       44.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">       44.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">       44.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">       44.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">       44.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">       44.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       0.000</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       0.000</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">       10.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">    60798.88</td>
    <td align="right">03-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">        7.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">    26114.96</td>
    <td align="right">04-JUN-20:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        7.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">    26114.96</td>
    <td align="right">04-JUN-20:00</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">OtherFuel1:Facility</td>
    <td align="right">       10.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">    54200.26</td>
    <td align="right">03-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">OtherFuel1:Plant</td>
    <td align="right">       10.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">    54200.26</td>
    <td align="right">03-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:OtherFuel1</td>
    <td align="right">        7.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">    26121.02</td>
    <td align="right">01-JUN-10:00</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:OtherFuel1</td>
    <td align="right">        7.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">    26121.02</td>
    <td align="right">01-JUN-10:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">       94.11</td>
    <td align="right">    27870.44</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">   708689.04</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">       50.21</td>
    <td align="right">     1068.39</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">   277316.81</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:01.NP:LOB%1NP</td>
    <td align="right">        2.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">    17397.07</td>
    <td align="right">07-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     4801.22</td>
    <td align="right">03-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:01.NP:LOB%1NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">       50.00</td>
    <td align="right">      949.73</td>
    <td align="right">03-JUN-08:30</td>
    <td align="right">   277316.81</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:01.NP:LOB%1NP</td>
    <td align="right">        2.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">    17397.07</td>
    <td align="right">07-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:01.NP:COR%1NP%2</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     6743.01</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:01.NP:COR%1NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:01.NP:COR%1NP%2</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     6743.01</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:01.NP:STO%1NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:01.NP:STO%1NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:01.NP:STO%1NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:01.NP:OFF%1NP</td>
    <td align="right">        0.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     2197.44</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:01.NP:OFF%1NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:01.NP:OFF%1NP</td>
    <td align="right">        0.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     2197.44</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:01.NP:UNOC%1NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:01.NP:UNOC%1NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:01.NP:UNOC%1NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:01.NP:COR%1NP%1</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     1349.25</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:01.NP:COR%1NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:01.NP:COR%1NP%1</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     1349.25</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:01.NP:UNOC%1NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:01.NP:UNOC%1NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:01.NP:UNOC%1NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:01.NP:WC%1NP</td>
    <td align="right">        0.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     6056.15</td>
    <td align="right">07-JUN-15:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:01.NP:WC%1NP</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      621.62</td>
    <td align="right">03-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:01.NP:WC%1NP</td>
    <td align="right">        0.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-03:30</td>
    <td align="right">     6056.15</td>
    <td align="right">07-JUN-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:01.NP:ELEC%1NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:01.NP:ELEC%1NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:01.NP:ELEC%1NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:04.NP:OFF%4NP%1</td>
    <td align="right">        1.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">    10208.82</td>
    <td align="right">07-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:04.NP:OFF%4NP%1</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1137.11</td>
    <td align="right">03-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:04.NP:OFF%4NP%1</td>
    <td align="right">        1.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-04:30</td>
    <td align="right">    10208.82</td>
    <td align="right">07-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:04.NP:CONF%4NP</td>
    <td align="right">        1.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">    15408.44</td>
    <td align="right">07-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:04.NP:CONF%4NP</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     2718.80</td>
    <td align="right">05-JUN-05:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:04.NP:CONF%4NP</td>
    <td align="right">        1.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-03:00</td>
    <td align="right">    15408.44</td>
    <td align="right">07-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:04.NP:WC%4NP%2</td>
    <td align="right">        0.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     1382.09</td>
    <td align="right">07-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:04.NP:WC%4NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:04.NP:WC%4NP%2</td>
    <td align="right">        0.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     1382.09</td>
    <td align="right">07-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:04.NP:COR%4NP%4</td>
    <td align="right">        0.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     4478.96</td>
    <td align="right">07-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:04.NP:COR%4NP%4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:04.NP:COR%4NP%4</td>
    <td align="right">        0.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     4478.96</td>
    <td align="right">07-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:04.NP:STO%4NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:04.NP:STO%4NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:04.NP:STO%4NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:04.NP:WC%4NP%1</td>
    <td align="right">        0.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     3818.77</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:04.NP:WC%4NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:04.NP:WC%4NP%1</td>
    <td align="right">        0.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     3818.77</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:04.NP:DIN%4NP%2</td>
    <td align="right">        0.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     2765.67</td>
    <td align="right">07-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:04.NP:DIN%4NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:04.NP:DIN%4NP%2</td>
    <td align="right">        0.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     2765.67</td>
    <td align="right">07-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:04.NP:STO%4NP%5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:04.NP:STO%4NP%5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:04.NP:STO%4NP%5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:04.NP:ELEC%4NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:04.NP:ELEC%4NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:04.NP:ELEC%4NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:04.NP:STO%4NP%4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:04.NP:STO%4NP%4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:04.NP:STO%4NP%4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:04.NP:UNOC%4NP%3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:04.NP:UNOC%4NP%3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:04.NP:UNOC%4NP%3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:04.NP:COR%4NP%3</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">      187.11</td>
    <td align="right">07-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:04.NP:COR%4NP%3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:04.NP:COR%4NP%3</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">      187.11</td>
    <td align="right">07-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:04.NP:UNOC%4NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:04.NP:UNOC%4NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:04.NP:UNOC%4NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:04.NP:STO%4NP%3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:04.NP:STO%4NP%3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:04.NP:STO%4NP%3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:04.NP:WC%4NP%3</td>
    <td align="right">        0.35</td>
    <td align="right">      233.00</td>
    <td align="right">04-JUN-05:00</td>
    <td align="right">     1277.13</td>
    <td align="right">07-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:04.NP:WC%4NP%3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:04.NP:WC%4NP%3</td>
    <td align="right">        0.35</td>
    <td align="right">      233.00</td>
    <td align="right">04-JUN-05:00</td>
    <td align="right">     1277.13</td>
    <td align="right">07-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:04.NP:ELEC%4NP%3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:04.NP:ELEC%4NP%3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:04.NP:ELEC%4NP%3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:04.NP:COR%4NP%1</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">      465.42</td>
    <td align="right">07-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:04.NP:COR%4NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:04.NP:COR%4NP%1</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">      465.42</td>
    <td align="right">07-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:04.NP:WC%4NP%4</td>
    <td align="right">        1.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     8955.19</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:04.NP:WC%4NP%4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:04.NP:WC%4NP%4</td>
    <td align="right">        1.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     8955.19</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:04.NP:DIN%4NP%1</td>
    <td align="right">        5.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">    24904.33</td>
    <td align="right">07-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:04.NP:DIN%4NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:04.NP:DIN%4NP%1</td>
    <td align="right">        5.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">    24904.33</td>
    <td align="right">07-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:04.NP:UNOC%4NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:04.NP:UNOC%4NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:04.NP:UNOC%4NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:04.NP:COR%4NP%2</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">      140.19</td>
    <td align="right">07-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:04.NP:COR%4NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:04.NP:COR%4NP%2</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">      140.19</td>
    <td align="right">07-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:04.NP:ELEC%4NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:04.NP:ELEC%4NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:04.NP:ELEC%4NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:09.NP:WC%9NP%06</td>
    <td align="right">        0.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     4164.02</td>
    <td align="right">07-JUN-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:09.NP:WC%9NP%06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      169.27</td>
    <td align="right">06-JUN-04:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:09.NP:WC%9NP%06</td>
    <td align="right">        0.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-05:30</td>
    <td align="right">     4164.02</td>
    <td align="right">07-JUN-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:09.NP:DORM%9NP</td>
    <td align="right">        8.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">    98111.47</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:09.NP:DORM%9NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:09.NP:DORM%9NP</td>
    <td align="right">        8.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">    98111.47</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:09.NP:COR%9NP%3</td>
    <td align="right">        0.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     4195.70</td>
    <td align="right">07-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:09.NP:COR%9NP%3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:09.NP:COR%9NP%3</td>
    <td align="right">        0.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     4195.70</td>
    <td align="right">07-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:09.NP:WC%9NP%10</td>
    <td align="right">        0.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     3610.00</td>
    <td align="right">07-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:09.NP:WC%9NP%10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      358.00</td>
    <td align="right">06-JUN-04:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:09.NP:WC%9NP%10</td>
    <td align="right">        0.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-04:00</td>
    <td align="right">     3610.00</td>
    <td align="right">07-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:09.NP:WC%9NP%01</td>
    <td align="right">        0.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     4507.69</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:09.NP:WC%9NP%01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      134.12</td>
    <td align="right">01-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:09.NP:WC%9NP%01</td>
    <td align="right">        0.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-05:00</td>
    <td align="right">     4507.69</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:09.NP:COR%9NP%5</td>
    <td align="right">        7.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">    27245.54</td>
    <td align="right">07-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:09.NP:COR%9NP%5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:09.NP:COR%9NP%5</td>
    <td align="right">        7.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">    27245.54</td>
    <td align="right">07-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:09.NP:WC%9NP%14</td>
    <td align="right">        0.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     2700.05</td>
    <td align="right">03-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:09.NP:WC%9NP%14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:09.NP:WC%9NP%14</td>
    <td align="right">        0.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     2700.05</td>
    <td align="right">03-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:09.NP:ELEC%9NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:09.NP:ELEC%9NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:09.NP:ELEC%9NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:09.NP:COR%9NP%2</td>
    <td align="right">        0.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     2093.96</td>
    <td align="right">07-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:09.NP:COR%9NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:09.NP:COR%9NP%2</td>
    <td align="right">        0.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     2093.96</td>
    <td align="right">07-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:09.NP:UNOC%9NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:09.NP:UNOC%9NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:09.NP:UNOC%9NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:09.NP:WC%9NP%15</td>
    <td align="right">        1.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     6047.68</td>
    <td align="right">03-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:09.NP:WC%9NP%15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:09.NP:WC%9NP%15</td>
    <td align="right">        1.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     6047.68</td>
    <td align="right">03-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:09.NP:WC%9NP%07</td>
    <td align="right">        0.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     2699.98</td>
    <td align="right">03-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:09.NP:WC%9NP%07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:09.NP:WC%9NP%07</td>
    <td align="right">        0.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     2699.98</td>
    <td align="right">03-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:09.NP:WC%9NP%02</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     1478.46</td>
    <td align="right">03-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:09.NP:WC%9NP%02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:09.NP:WC%9NP%02</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     1478.46</td>
    <td align="right">03-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:09.NP:WC%9NP%03</td>
    <td align="right">        0.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     2874.16</td>
    <td align="right">03-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:09.NP:WC%9NP%03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:09.NP:WC%9NP%03</td>
    <td align="right">        0.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     2874.16</td>
    <td align="right">03-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:09.NP:WC%9NP%04</td>
    <td align="right">        0.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     2874.16</td>
    <td align="right">03-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:09.NP:WC%9NP%04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:09.NP:WC%9NP%04</td>
    <td align="right">        0.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     2874.16</td>
    <td align="right">03-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:09.NP:WC%9NP%05</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     1488.43</td>
    <td align="right">03-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:09.NP:WC%9NP%05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:09.NP:WC%9NP%05</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     1488.43</td>
    <td align="right">03-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:09.NP:WC%9NP%08</td>
    <td align="right">        0.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     2912.92</td>
    <td align="right">03-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:09.NP:WC%9NP%08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:09.NP:WC%9NP%08</td>
    <td align="right">        0.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     2912.92</td>
    <td align="right">03-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:09.NP:WC%9NP%09</td>
    <td align="right">        0.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     2699.98</td>
    <td align="right">03-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:09.NP:WC%9NP%09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:09.NP:WC%9NP%09</td>
    <td align="right">        0.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     2699.98</td>
    <td align="right">03-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:09.NP:WC%9NP%11</td>
    <td align="right">        0.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     2906.12</td>
    <td align="right">03-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:09.NP:WC%9NP%11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:09.NP:WC%9NP%11</td>
    <td align="right">        0.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     2906.12</td>
    <td align="right">03-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:09.NP:WC%9NP%12</td>
    <td align="right">        0.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     2699.05</td>
    <td align="right">03-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:09.NP:WC%9NP%12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:09.NP:WC%9NP%12</td>
    <td align="right">        0.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     2699.05</td>
    <td align="right">03-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:09.NP:WC%9NP%13</td>
    <td align="right">        0.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     2650.07</td>
    <td align="right">03-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:09.NP:WC%9NP%13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:09.NP:WC%9NP%13</td>
    <td align="right">        0.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     2650.07</td>
    <td align="right">03-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:09.NP:UNOC%9NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:09.NP:UNOC%9NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:09.NP:UNOC%9NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:09.NP:COR%9NP%1</td>
    <td align="right">        0.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     3073.57</td>
    <td align="right">03-JUN-03:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:09.NP:COR%9NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:09.NP:COR%9NP%1</td>
    <td align="right">        0.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     3073.57</td>
    <td align="right">03-JUN-03:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:15.NP:ELEC%15NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:15.NP:ELEC%15NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:15.NP:ELEC%15NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:15.NP:COR%15NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:15.NP:COR%15NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:15.NP:COR%15NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:15.NP:COR%15NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:15.NP:COR%15NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:15.NP:COR%15NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:15.NP:COR%15NP%3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:15.NP:COR%15NP%3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:15.NP:COR%15NP%3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:14.NP:WC%14NP%07</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">      611.18</td>
    <td align="right">07-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:14.NP:WC%14NP%07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       54.35</td>
    <td align="right">03-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:14.NP:WC%14NP%07</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-04:30</td>
    <td align="right">      611.18</td>
    <td align="right">07-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:14.NP:DORM%14NP%02</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     4098.85</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:14.NP:DORM%14NP%02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:14.NP:DORM%14NP%02</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     4098.85</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:14.NP:DORM%14NP%01</td>
    <td align="right">        0.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     5341.79</td>
    <td align="right">07-JUN-14:00</td>
  </tr>
  <tr>
