    <td align="right">Heating:EnergyTransfer:Zone:14.NP:DORM%14NP%01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:14.NP:DORM%14NP%01</td>
    <td align="right">        0.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     5341.79</td>
    <td align="right">07-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:14.NP:WC%14NP%03</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">      626.21</td>
    <td align="right">07-JUN-11:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:14.NP:WC%14NP%03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       34.06</td>
    <td align="right">03-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:14.NP:WC%14NP%03</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:00</td>
    <td align="right">      626.21</td>
    <td align="right">07-JUN-11:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:14.NP:COR%14NP%5</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">      641.44</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:14.NP:COR%14NP%5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:14.NP:COR%14NP%5</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">      641.44</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:14.NP:WC%14NP%01</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">      378.41</td>
    <td align="right">07-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:14.NP:WC%14NP%01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:14.NP:WC%14NP%01</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">      378.41</td>
    <td align="right">07-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:14.NP:WC%14NP%02</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">      202.06</td>
    <td align="right">07-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:14.NP:WC%14NP%02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:14.NP:WC%14NP%02</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">      202.06</td>
    <td align="right">07-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:14.NP:SKY%14NP</td>
    <td align="right">        3.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">    13511.65</td>
    <td align="right">07-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:14.NP:SKY%14NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:14.NP:SKY%14NP</td>
    <td align="right">        3.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">    13511.65</td>
    <td align="right">07-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:14.NP:COR%14NP%3</td>
    <td align="right">        0.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     3902.14</td>
    <td align="right">07-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:14.NP:COR%14NP%3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:14.NP:COR%14NP%3</td>
    <td align="right">        0.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     3902.14</td>
    <td align="right">07-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:14.NP:WC%14NP%04</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">      347.74</td>
    <td align="right">07-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:14.NP:WC%14NP%04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:14.NP:WC%14NP%04</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">      347.74</td>
    <td align="right">07-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:14.NP:WC%14NP%05</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">      342.35</td>
    <td align="right">07-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:14.NP:WC%14NP%05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:14.NP:WC%14NP%05</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">      342.35</td>
    <td align="right">07-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:14.NP:WC%14NP%06</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">      357.33</td>
    <td align="right">07-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:14.NP:WC%14NP%06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:14.NP:WC%14NP%06</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">      357.33</td>
    <td align="right">07-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:14.NP:WC%14NP%08</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">      371.90</td>
    <td align="right">07-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:14.NP:WC%14NP%08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:14.NP:WC%14NP%08</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">      371.90</td>
    <td align="right">07-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:14.NP:ELEC%14NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:14.NP:ELEC%14NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:14.NP:ELEC%14NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:14.NP:COR%14NP%4</td>
    <td align="right">        0.61</td>
    <td align="right">      375.38</td>
    <td align="right">04-JUN-05:30</td>
    <td align="right">     2374.97</td>
    <td align="right">07-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:14.NP:COR%14NP%4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:14.NP:COR%14NP%4</td>
    <td align="right">        0.61</td>
    <td align="right">      375.38</td>
    <td align="right">04-JUN-05:30</td>
    <td align="right">     2374.97</td>
    <td align="right">07-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:14.NP:UNOC%14NP%02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:14.NP:UNOC%14NP%02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:14.NP:UNOC%14NP%02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:14.NP:STO%14NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:14.NP:STO%14NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:14.NP:STO%14NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:14.NP:WC%14NP%10</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">      960.42</td>
    <td align="right">07-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:14.NP:WC%14NP%10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:14.NP:WC%14NP%10</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">      960.42</td>
    <td align="right">07-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:14.NP:COR%14NP%2</td>
    <td align="right">        0.12</td>
    <td align="right">       27.35</td>
    <td align="right">03-JUN-08:30</td>
    <td align="right">      455.65</td>
    <td align="right">07-JUN-19:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:14.NP:COR%14NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:14.NP:COR%14NP%2</td>
    <td align="right">        0.12</td>
    <td align="right">       27.35</td>
    <td align="right">03-JUN-08:30</td>
    <td align="right">      455.65</td>
    <td align="right">07-JUN-19:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:14.NP:UNOC%14NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:14.NP:UNOC%14NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:14.NP:UNOC%14NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:14.NP:COR%14NP%1</td>
    <td align="right">        0.32</td>
    <td align="right">      109.15</td>
    <td align="right">03-JUN-08:30</td>
    <td align="right">     1342.21</td>
    <td align="right">07-JUN-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:14.NP:COR%14NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:14.NP:COR%14NP%1</td>
    <td align="right">        0.32</td>
    <td align="right">      109.15</td>
    <td align="right">03-JUN-08:30</td>
    <td align="right">     1342.21</td>
    <td align="right">07-JUN-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:14.NP:WC%14NP%09</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">      377.17</td>
    <td align="right">07-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:14.NP:WC%14NP%09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:14.NP:WC%14NP%09</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">      377.17</td>
    <td align="right">07-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">       10.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">    54200.26</td>
    <td align="right">03-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">        7.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">    26112.29</td>
    <td align="right">04-JUN-20:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">        7.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">    26112.29</td>
    <td align="right">04-JUN-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">       33.29</td>
    <td align="right">      111.99</td>
    <td align="right">02-JUN-06:30</td>
    <td align="right">   405259.94</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">        2.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">    60798.88</td>
    <td align="right">03-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">        2.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">    60798.88</td>
    <td align="right">03-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">        2.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">    60798.88</td>
    <td align="right">03-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">       30.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-03:00</td>
    <td align="right">   405259.94</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">        2.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">    54200.26</td>
    <td align="right">03-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:OtherFuel1</td>
    <td align="right">        2.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">    54200.26</td>
    <td align="right">03-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">Boiler:Heating:OtherFuel1</td>
    <td align="right">        2.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">    54200.26</td>
    <td align="right">03-JUN-06:00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-04-08
    15:52:47</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Input Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Input Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.592</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.975</td>
    <td align="right">       1.529</td>
    <td align="right">       0.591</td>
    <td align="right">       1.799</td>
    <td align="right">       0.000</td>
    <td align="right">       0.059</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.535</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.266</td>
    <td align="right">      -0.560</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.755</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.332</td>
    <td align="right">       0.198</td>
    <td align="right">       0.000</td>
    <td align="right">       0.492</td>
    <td align="right">       0.000</td>
    <td align="right">       0.016</td>
    <td align="right">       0.299</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.172</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.411</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">01.NP:OFF%1NP</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.292</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.068</td>
    <td align="right">       0.143</td>
    <td align="right">       0.171</td>
    <td align="right">       0.126</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.055</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.172</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%1</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.143</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.100</td>
    <td align="right">       0.060</td>
    <td align="right">       0.024</td>
    <td align="right">       0.105</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.031</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.124</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP</td>
    <td align="right">       0.018</td>
    <td align="right">      -0.588</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.150</td>
    <td align="right">       0.163</td>
    <td align="right">       0.090</td>
    <td align="right">       0.710</td>
    <td align="right">       0.000</td>
    <td align="right">       0.012</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.214</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.188</td>
    <td align="right">      -0.152</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1</td>
    <td align="right">       0.015</td>
    <td align="right">      -1.344</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.293</td>
    <td align="right">       0.610</td>
    <td align="right">       0.729</td>
    <td align="right">       0.881</td>
    <td align="right">       0.000</td>
    <td align="right">       0.028</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.261</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.681</td>
    <td align="right">      -0.270</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP</td>
    <td align="right">       0.166</td>
    <td align="right">      -1.541</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.601</td>
    <td align="right">       0.620</td>
    <td align="right">       0.111</td>
    <td align="right">       1.370</td>
    <td align="right">       0.000</td>
    <td align="right">       0.045</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.313</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.862</td>
    <td align="right">      -0.196</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%2</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.266</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.148</td>
    <td align="right">       0.206</td>
    <td align="right">       0.095</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.027</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.214</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%4</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.918</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.390</td>
    <td align="right">       0.239</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.013</td>
    <td align="right">       0.807</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.531</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.612</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.275</td>
    <td align="right">       0.377</td>
    <td align="right">       0.174</td>
    <td align="right">       0.252</td>
    <td align="right">       0.000</td>
    <td align="right">       0.011</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.103</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.379</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%2</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.588</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.134</td>
    <td align="right">       0.244</td>
    <td align="right">       0.235</td>
    <td align="right">       0.136</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.078</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.058</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.186</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%3</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.045</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.043</td>
    <td align="right">       0.026</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.031</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.055</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%3</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.346</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.067</td>
    <td align="right">       0.091</td>
    <td align="right">       0.042</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.245</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.102</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%1</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.104</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.100</td>
    <td align="right">       0.060</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.067</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.125</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.351</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.431</td>
    <td align="right">       0.577</td>
    <td align="right">       0.266</td>
    <td align="right">       0.393</td>
    <td align="right">       0.000</td>
    <td align="right">       0.023</td>
    <td align="right">       0.353</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.115</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.578</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.245</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.484</td>
    <td align="right">       2.721</td>
    <td align="right">       2.629</td>
    <td align="right">       1.237</td>
    <td align="right">       0.000</td>
    <td align="right">       0.072</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.349</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.989</td>
    <td align="right">      -0.560</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%2</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.028</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.025</td>
    <td align="right">       0.015</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.019</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.032</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%06</td>
    <td align="right">       0.001</td>
    <td align="right">      -0.547</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.020</td>
    <td align="right">       0.018</td>
    <td align="right">       0.003</td>
    <td align="right">       0.067</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.476</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.016</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.023</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.562</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.367</td>
    <td align="right">       0.638</td>
    <td align="right">       0.513</td>
    <td align="right">       2.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.033</td>
    <td align="right">       6.820</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.544</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.270</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%3</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.688</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.067</td>
    <td align="right">       0.040</td>
    <td align="right">       0.000</td>
    <td align="right">       0.055</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.588</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.017</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.048</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%10</td>
    <td align="right">       0.007</td>
    <td align="right">      -0.440</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.014</td>
    <td align="right">       0.012</td>
    <td align="right">       0.002</td>
    <td align="right">       0.070</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.369</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.019</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.016</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%01</td>
    <td align="right">       0.001</td>
    <td align="right">      -0.552</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.020</td>
    <td align="right">       0.018</td>
    <td align="right">       0.003</td>
    <td align="right">       0.067</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.481</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.016</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.023</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%5</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.148</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.644</td>
    <td align="right">       0.807</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       6.206</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.518</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%14</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.554</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.023</td>
    <td align="right">       0.021</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.531</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.025</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%2</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.606</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.034</td>
    <td align="right">       0.021</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.579</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.029</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%15</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.213</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.053</td>
    <td align="right">       0.048</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       1.159</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.057</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%07</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.554</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.023</td>
    <td align="right">       0.021</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.531</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.025</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%02</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.316</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.013</td>
    <td align="right">       0.011</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.303</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.014</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%03</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.586</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.025</td>
    <td align="right">       0.022</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.561</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.027</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%04</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.586</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.025</td>
    <td align="right">       0.022</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.561</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.027</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%05</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.318</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.013</td>
    <td align="right">       0.011</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.305</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.014</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%08</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.677</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.022</td>
    <td align="right">       0.062</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.616</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.027</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%09</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.554</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.023</td>
    <td align="right">       0.021</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.531</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.025</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%11</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.653</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.022</td>
    <td align="right">       0.061</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.593</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.027</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%12</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.554</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.023</td>
    <td align="right">       0.021</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.531</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.025</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%13</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.545</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.023</td>
    <td align="right">       0.021</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.522</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.025</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%1</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.895</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.092</td>
    <td align="right">       0.057</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.818</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.073</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%07</td>
    <td align="right">       0.001</td>
    <td align="right">      -0.066</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.022</td>
    <td align="right">       0.025</td>
    <td align="right">       0.014</td>
    <td align="right">       0.069</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.021</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.018</td>
    <td align="right">      -0.027</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.321</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.107</td>
    <td align="right">       0.130</td>
    <td align="right">       0.105</td>
    <td align="right">       0.475</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.122</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.264</td>
    <td align="right">      -0.118</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.587</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.238</td>
    <td align="right">       0.289</td>
    <td align="right">       0.232</td>
    <td align="right">       0.846</td>
    <td align="right">       0.000</td>
    <td align="right">       0.016</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.238</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.577</td>
    <td align="right">      -0.219</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.079</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.032</td>
    <td align="right">       0.037</td>
    <td align="right">       0.020</td>
    <td align="right">       0.066</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.018</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.027</td>
    <td align="right">      -0.032</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.089</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.067</td>
    <td align="right">       0.040</td>
    <td align="right">       0.016</td>
    <td align="right">       0.053</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.017</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.049</td>
    <td align="right">      -0.022</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%01</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.066</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.039</td>
    <td align="right">       0.045</td>
    <td align="right">       0.025</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.035</td>
    <td align="right">      -0.008</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%02</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.032</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.020</td>
    <td align="right">       0.023</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.018</td>
    <td align="right">      -0.007</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.088</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.711</td>
    <td align="right">       1.287</td>
    <td align="right">       1.244</td>
    <td align="right">       0.652</td>
    <td align="right">       0.000</td>
    <td align="right">       0.023</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.210</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.574</td>
    <td align="right">      -0.045</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.788</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.394</td>
    <td align="right">       0.242</td>
    <td align="right">       0.095</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       0.369</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.319</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%04</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.061</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.042</td>
    <td align="right">       0.023</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.033</td>
    <td align="right">      -0.009</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%05</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.060</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.041</td>
    <td align="right">       0.023</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.032</td>
    <td align="right">      -0.009</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%06</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.062</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.042</td>
    <td align="right">       0.023</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.033</td>
    <td align="right">      -0.008</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%08</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.058</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.042</td>
    <td align="right">       0.023</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.032</td>
    <td align="right">      -0.012</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%4</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.610</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.120</td>
    <td align="right">       0.070</td>
    <td align="right">       0.028</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.478</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.090</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%10</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.226</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.070</td>
    <td align="right">       0.080</td>
    <td align="right">       0.044</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.093</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.064</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%2</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.118</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.035</td>
    <td align="right">       0.021</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.082</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.029</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%1</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.317</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.095</td>
    <td align="right">       0.057</td>
    <td align="right">       0.023</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.217</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.077</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%09</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.063</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.042</td>
    <td align="right">       0.023</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.033</td>
    <td align="right">      -0.006</td>
  </tr>
  <tr>
    <td align="right">01.NP:STO%1NP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.063</td>
    <td align="right">       0.072</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.117</td>
    <td align="right">      -0.018</td>
  </tr>
  <tr>
    <td align="right">01.NP:UNOC%1NP%1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.050</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.051</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">01.NP:UNOC%1NP%2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.085</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.086</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">01.NP:ELEC%1NP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       1.122</td>
    <td align="right">       0.300</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.260</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.425</td>
    <td align="right">      -0.738</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.185</td>
    <td align="right">       0.222</td>
    <td align="right">       0.000</td>
    <td align="right">       0.244</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.113</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.352</td>
    <td align="right">      -0.186</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%5</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.074</td>
    <td align="right">       0.116</td>
    <td align="right">       0.000</td>
    <td align="right">       0.092</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.068</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.076</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.275</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       8.902</td>
    <td align="right">       0.778</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.546</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.962</td>
    <td align="right">      -3.178</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.050</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.019</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.105</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:UNOC%4NP%3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.051</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:UNOC%4NP%1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.050</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.051</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.119</td>
    <td align="right">       0.137</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.213</td>
    <td align="right">      -0.044</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.665</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.208</td>
    <td align="right">      -0.457</td>
  </tr>
  <tr>
    <td align="right">04.NP:UNOC%4NP%2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.105</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.106</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       2.533</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.142</td>
    <td align="right">      -1.393</td>
  </tr>
  <tr>
    <td align="right">09.NP:ELEC%9NP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.554</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.127</td>
    <td align="right">      -0.428</td>
  </tr>
  <tr>
    <td align="right">09.NP:UNOC%9NP%1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.027</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.028</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:UNOC%9NP%2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.064</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.065</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">15.NP:ELEC%15NP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       3.762</td>
    <td align="right">       0.936</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.892</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.393</td>
    <td align="right">      -2.416</td>
  </tr>
  <tr>
    <td align="right">15.NP:COR%15NP%2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.017</td>
    <td align="right">       0.017</td>
    <td align="right">       0.000</td>
    <td align="right">       0.020</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.037</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.028</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.062</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">15.NP:COR%15NP%1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.124</td>
    <td align="right">       0.096</td>
    <td align="right">       0.000</td>
    <td align="right">       0.151</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.037</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.127</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.282</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">15.NP:COR%15NP%3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.019</td>
    <td align="right">       0.016</td>
    <td align="right">       0.000</td>
    <td align="right">       0.022</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.025</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.026</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.056</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:ELEC%14NP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       1.358</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.340</td>
    <td align="right">      -1.019</td>
  </tr>
  <tr>
    <td align="right">14.NP:UNOC%14NP%02</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.108</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.108</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:STO%14NP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.064</td>
    <td align="right">       0.086</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.103</td>
    <td align="right">      -0.047</td>
  </tr>
  <tr>
    <td align="right">14.NP:UNOC%14NP%1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.035</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.035</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">       0.208</td>
    <td align="right">     -50.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       9.997</td>
    <td align="right">      13.221</td>
    <td align="right">      26.599</td>
    <td align="right">      14.468</td>
    <td align="right">       0.000</td>
    <td align="right">       0.436</td>
    <td align="right">      27.035</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.512</td>
    <td align="right">       0.000</td>
    <td align="right">     -23.260</td>
    <td align="right">     -12.185</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak</td>
    <td align="right">HVAC Input Sensible Air Heating [W]</td>
    <td align="right">HVAC Input Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP</td>
    <td align="right">07-JUN-13:15</td>
    <td align="right">        0.00</td>
    <td align="right">   -17515.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2534.88</td>
    <td align="right">     3570.21</td>
    <td align="right">     1404.28</td>
    <td align="right">     9485.65</td>
    <td align="right">        0.00</td>
    <td align="right">     1858.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1338.08</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2</td>
    <td align="right">07-JUN-15:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -6747.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      856.11</td>
    <td align="right">      462.53</td>
    <td align="right">        0.00</td>
    <td align="right">     4157.47</td>
    <td align="right">        0.00</td>
    <td align="right">      669.08</td>
    <td align="right">      602.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:OFF%1NP</td>
    <td align="right">07-JUN-15:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -2199.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      313.56</td>
    <td align="right">      473.11</td>
    <td align="right">      500.71</td>
    <td align="right">      562.04</td>
    <td align="right">        0.00</td>
    <td align="right">      248.66</td>
    <td align="right">      101.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%1</td>
    <td align="right">07-JUN-15:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -1356.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      246.65</td>
    <td align="right">      140.98</td>
    <td align="right">       56.39</td>
    <td align="right">     1093.27</td>
    <td align="right">        0.00</td>
    <td align="right">      171.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -352.17</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP</td>
    <td align="right">07-JUN-15:15</td>
    <td align="right">        0.00</td>
    <td align="right">    -6061.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      468.55</td>
    <td align="right">      461.34</td>
    <td align="right">      246.36</td>
    <td align="right">     5550.80</td>
    <td align="right">        0.00</td>
    <td align="right">      384.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1050.22</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1</td>
    <td align="right">07-JUN-13:45</td>
    <td align="right">        0.00</td>
    <td align="right">   -10251.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1390.68</td>
    <td align="right">     2017.90</td>
    <td align="right">     2135.61</td>
    <td align="right">     4241.55</td>
    <td align="right">        0.00</td>
    <td align="right">      995.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -530.45</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP</td>
    <td align="right">07-JUN-13:45</td>
    <td align="right">        0.00</td>
    <td align="right">   -15465.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3972.32</td>
    <td align="right">     2870.99</td>
    <td align="right">      437.83</td>
    <td align="right">     6925.42</td>
    <td align="right">        0.00</td>
    <td align="right">     1532.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -273.19</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%2</td>
    <td align="right">07-JUN-15:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -1392.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      417.84</td>
    <td align="right">      582.65</td>
    <td align="right">      259.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      238.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -105.98</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%4</td>
    <td align="right">07-JUN-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4478.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      968.96</td>
    <td align="right">      557.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      520.77</td>
    <td align="right">     2430.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1</td>
    <td align="right">07-JUN-15:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -3828.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      805.25</td>
    <td align="right">     1068.96</td>
    <td align="right">      475.69</td>
    <td align="right">     1115.89</td>
    <td align="right">        0.00</td>
    <td align="right">      517.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -154.61</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%2</td>
    <td align="right">07-JUN-12:40</td>
    <td align="right">        0.00</td>
    <td align="right">    -2838.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      595.85</td>
    <td align="right">      603.96</td>
    <td align="right">      635.02</td>
    <td align="right">      912.26</td>
    <td align="right">        0.00</td>
    <td align="right">      202.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -110.29</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%3</td>
    <td align="right">07-JUN-17:45</td>
    <td align="right">        0.00</td>
    <td align="right">     -189.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.35</td>
    <td align="right">       60.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.42</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%3</td>
    <td align="right">07-JUN-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1277.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      195.82</td>
    <td align="right">      256.85</td>
    <td align="right">      114.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      110.08</td>
    <td align="right">      599.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%1</td>
    <td align="right">07-JUN-17:45</td>
    <td align="right">        0.00</td>
    <td align="right">     -475.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      232.74</td>
    <td align="right">      141.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.62</td>
    <td align="right">       28.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4</td>
    <td align="right">07-JUN-15:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -8980.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1310.84</td>
    <td align="right">     1636.71</td>
    <td align="right">      728.34</td>
    <td align="right">     4277.69</td>
    <td align="right">        0.00</td>
    <td align="right">      966.42</td>
    <td align="right">       60.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1</td>
    <td align="right">07-JUN-12:40</td>
    <td align="right">        0.00</td>
    <td align="right">   -26076.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6639.14</td>
    <td align="right">     6749.23</td>
    <td align="right">     7096.34</td>
    <td align="right">    10623.13</td>
    <td align="right">        0.00</td>
    <td align="right">     2247.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7278.19</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%2</td>
    <td align="right">07-JUN-17:45</td>
    <td align="right">        0.00</td>
    <td align="right">     -141.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.33</td>
    <td align="right">       35.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.80</td>
    <td align="right">       27.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%06</td>
    <td align="right">07-JUN-08:40</td>
    <td align="right">        0.00</td>
    <td align="right">    -4384.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      196.57</td>
    <td align="right">      104.17</td>
    <td align="right">        8.28</td>
    <td align="right">      637.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3451.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -13.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP</td>
    <td align="right">07-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">   -98166.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      184.75</td>
    <td align="right">    11766.86</td>
    <td align="right">        0.00</td>
    <td align="right">     1739.84</td>
    <td align="right">    84475.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%3</td>
    <td align="right">07-JUN-13:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -4197.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      160.51</td>
    <td align="right">       94.48</td>
    <td align="right">        0.00</td>
    <td align="right">      238.66</td>
    <td align="right">        0.00</td>
    <td align="right">       45.61</td>
    <td align="right">     3658.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%10</td>
    <td align="right">07-JUN-08:40</td>
    <td align="right">        0.00</td>
    <td align="right">    -3638.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      133.56</td>
    <td align="right">       70.15</td>
    <td align="right">        5.58</td>
    <td align="right">      585.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2852.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -8.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%01</td>
    <td align="right">07-JUN-15:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -4515.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.10</td>
    <td align="right">      639.01</td>
    <td align="right">        0.00</td>
    <td align="right">       38.27</td>
    <td align="right">     3836.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%5</td>
    <td align="right">07-JUN-17:45</td>
    <td align="right">        0.00</td>
    <td align="right">   -27538.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1564.88</td>
    <td align="right">     1884.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      285.44</td>
    <td align="right">    23803.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%14</td>
    <td align="right">02-JUN-20:03</td>
    <td align="right">        0.00</td>
    <td align="right">    -2773.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.87</td>
    <td align="right">      119.57</td>
    <td align="right">       17.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2662.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -72.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%2</td>
    <td align="right">07-JUN-17:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -2100.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       84.58</td>
    <td align="right">       49.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.14</td>
    <td align="right">     1948.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%15</td>
    <td align="right">05-JUN-20:03</td>
    <td align="right">        0.00</td>
    <td align="right">    -6365.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      102.12</td>
    <td align="right">      271.87</td>
    <td align="right">       40.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6115.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -164.56</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%07</td>
    <td align="right">02-JUN-20:03</td>
    <td align="right">        0.00</td>
    <td align="right">    -2772.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.88</td>
    <td align="right">      119.58</td>
    <td align="right">       17.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2662.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -72.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%02</td>
    <td align="right">03-JUN-06:24</td>
    <td align="right">        0.00</td>
    <td align="right">    -1498.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      145.61</td>
    <td align="right">       64.56</td>
    <td align="right">        5.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1322.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -39.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%03</td>
    <td align="right">02-JUN-20:03</td>
    <td align="right">        0.00</td>
    <td align="right">    -2954.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       47.87</td>
    <td align="right">      127.50</td>
    <td align="right">       19.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2836.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -76.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%04</td>
    <td align="right">02-JUN-20:03</td>
    <td align="right">        0.00</td>
    <td align="right">    -2954.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       47.87</td>
    <td align="right">      127.50</td>
    <td align="right">       19.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2836.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -76.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%05</td>
    <td align="right">03-JUN-06:24</td>
    <td align="right">        0.00</td>
    <td align="right">    -1508.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      146.60</td>
    <td align="right">       65.00</td>
    <td align="right">        5.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1331.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -39.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%08</td>
    <td align="right">02-JUN-20:03</td>
    <td align="right">        0.00</td>
    <td align="right">    -3206.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.12</td>
    <td align="right">      351.98</td>
    <td align="right">       17.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2879.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -82.84</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%09</td>
    <td align="right">02-JUN-20:03</td>
    <td align="right">        0.00</td>
    <td align="right">    -2772.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.88</td>
    <td align="right">      119.58</td>
    <td align="right">       17.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2662.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -72.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%11</td>
    <td align="right">02-JUN-20:03</td>
    <td align="right">        0.00</td>
    <td align="right">    -3208.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.81</td>
    <td align="right">      344.58</td>
    <td align="right">       17.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2887.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -82.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%12</td>
    <td align="right">02-JUN-20:03</td>
    <td align="right">        0.00</td>
    <td align="right">    -2771.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.86</td>
    <td align="right">      119.52</td>
    <td align="right">       17.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2661.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -72.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%13</td>
    <td align="right">02-JUN-20:03</td>
    <td align="right">        0.00</td>
    <td align="right">    -2721.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.02</td>
    <td align="right">      117.31</td>
    <td align="right">       17.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2612.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -70.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%1</td>
    <td align="right">05-JUN-20:03</td>
    <td align="right">        0.00</td>
    <td align="right">    -3250.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      214.71</td>
    <td align="right">      133.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3089.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -187.72</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%07</td>
    <td align="right">07-JUN-12:40</td>
    <td align="right">        0.00</td>
    <td align="right">     -611.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       67.32</td>
    <td align="right">       70.12</td>
    <td align="right">       37.44</td>
    <td align="right">      388.28</td>
    <td align="right">        0.00</td>
    <td align="right">       21.95</td>
    <td align="right">       26.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02</td>
    <td align="right">07-JUN-15:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -4099.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.76</td>
    <td align="right">     3840.06</td>
    <td align="right">        0.00</td>
    <td align="right">      412.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -191.40</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01</td>
    <td align="right">07-JUN-13:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -5362.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.58</td>
    <td align="right">     3561.83</td>
    <td align="right">        0.00</td>
    <td align="right">      669.89</td>
    <td align="right">     1047.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03</td>
    <td align="right">07-JUN-10:45</td>
    <td align="right">        0.00</td>
    <td align="right">     -628.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       97.19</td>
    <td align="right">      104.17</td>
    <td align="right">       55.63</td>
    <td align="right">      398.36</td>
    <td align="right">        0.00</td>
    <td align="right">       11.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -38.11</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5</td>
    <td align="right">07-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">     -641.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      163.82</td>
    <td align="right">       94.48</td>
    <td align="right">       37.79</td>
    <td align="right">      158.45</td>
    <td align="right">        0.00</td>
    <td align="right">       58.37</td>
    <td align="right">      128.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%01</td>
    <td align="right">07-JUN-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">     -378.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.28</td>
    <td align="right">      127.50</td>
    <td align="right">       68.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.92</td>
    <td align="right">       41.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%02</td>
    <td align="right">07-JUN-16:30</td>
    <td align="right">        0.00</td>
    <td align="right">     -202.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       56.51</td>
    <td align="right">       65.00</td>
    <td align="right">       34.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.70</td>
    <td align="right">       29.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP</td>
    <td align="right">07-JUN-18:20</td>
    <td align="right">        0.00</td>
    <td align="right">   -13675.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3295.30</td>
    <td align="right">     3192.97</td>
    <td align="right">     3357.18</td>
    <td align="right">      464.75</td>
    <td align="right">        0.00</td>
    <td align="right">      483.96</td>
    <td align="right">     2881.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3</td>
    <td align="right">07-JUN-17:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -3910.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      999.95</td>
    <td align="right">      565.08</td>
    <td align="right">      226.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      240.75</td>
    <td align="right">     1878.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%04</td>
    <td align="right">07-JUN-15:45</td>
    <td align="right">        0.00</td>
    <td align="right">     -348.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      103.94</td>
    <td align="right">      119.58</td>
    <td align="right">       63.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.91</td>
    <td align="right">       27.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%05</td>
    <td align="right">07-JUN-15:45</td>
    <td align="right">        0.00</td>
    <td align="right">     -342.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      101.99</td>
    <td align="right">      117.33</td>
    <td align="right">       62.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.28</td>
    <td align="right">       27.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%06</td>
    <td align="right">07-JUN-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">     -357.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      104.36</td>
    <td align="right">      119.58</td>
    <td align="right">       63.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.05</td>
    <td align="right">       41.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%08</td>
    <td align="right">07-JUN-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">     -371.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      104.04</td>
    <td align="right">      118.82</td>
    <td align="right">       63.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.33</td>
    <td align="right">       57.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%4</td>
    <td align="right">07-JUN-17:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -2380.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      312.43</td>
    <td align="right">      163.50</td>
    <td align="right">       65.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      101.11</td>
    <td align="right">     1737.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%10</td>
    <td align="right">07-JUN-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">     -960.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      207.53</td>
    <td align="right">      228.00</td>
    <td align="right">      121.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       64.19</td>
    <td align="right">      338.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%2</td>
    <td align="right">07-JUN-18:10</td>
    <td align="right">        0.00</td>
    <td align="right">     -457.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.88</td>
    <td align="right">       49.93</td>
    <td align="right">       19.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.97</td>
    <td align="right">      282.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%1</td>
    <td align="right">07-JUN-19:15</td>
    <td align="right">        0.00</td>
    <td align="right">    -1343.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      245.33</td>
    <td align="right">      133.76</td>
    <td align="right">       53.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.32</td>
    <td align="right">      885.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%09</td>
    <td align="right">07-JUN-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">     -377.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      104.78</td>
    <td align="right">      119.57</td>
    <td align="right">       63.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.60</td>
    <td align="right">       60.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:STO%1NP</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:UNOC%1NP%1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:UNOC%1NP%2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:ELEC%1NP</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%5</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%4</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:UNOC%4NP%3</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:UNOC%4NP%1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%3</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%3</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:UNOC%4NP%2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:ELEC%9NP</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:UNOC%9NP%1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:UNOC%9NP%2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">15.NP:ELEC%15NP</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">15.NP:COR%15NP%2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">15.NP:COR%15NP%1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">15.NP:COR%15NP%3</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:ELEC%14NP</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:UNOC%14NP%02</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:STO%14NP</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:UNOC%14NP%1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">07-JUN-15:45</td>
    <td align="right">        0.00</td>
    <td align="right">  -277449.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    22664.48</td>
    <td align="right">    31542.89</td>
    <td align="right">    42293.73</td>
    <td align="right">    74584.04</td>
    <td align="right">        0.00</td>
    <td align="right">    18972.83</td>
    <td align="right">    98794.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11403.03</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak</td>
    <td align="right">HVAC Input Sensible Air Heating [W]</td>
    <td align="right">HVAC Input Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:OFF%1NP</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP</td>
    <td align="right">03-JUN-06:00</td>
    <td align="right">      621.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      525.47</td>
    <td align="right">        0.00</td>
    <td align="right">     -639.53</td>
    <td align="right">        0.00</td>
    <td align="right">     -519.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1</td>
    <td align="right">03-JUN-06:00</td>
    <td align="right">     1137.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      106.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1245.79</td>
    <td align="right">        0.00</td>
    <td align="right">     -704.15</td>
    <td align="right">        0.00</td>
    <td align="right">    -1785.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP</td>
    <td align="right">03-JUN-06:06</td>
    <td align="right">     2998.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      125.35</td>
    <td align="right">        0.00</td>
    <td align="right">     -641.76</td>
    <td align="right">        0.00</td>
    <td align="right">    -2504.15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%4</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%3</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%3</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%06</td>
    <td align="right">06-JUN-04:30</td>
    <td align="right">      169.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -53.41</td>
    <td align="right">        0.00</td>
    <td align="right">      -59.79</td>
    <td align="right">      -57.17</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%3</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%10</td>
    <td align="right">06-JUN-04:30</td>
    <td align="right">      358.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -62.74</td>
    <td align="right">        0.00</td>
    <td align="right">      -41.35</td>
    <td align="right">     -254.64</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%01</td>
    <td align="right">01-JUN-06:00</td>
    <td align="right">      134.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -23.55</td>
    <td align="right">        0.00</td>
    <td align="right">      -62.83</td>
    <td align="right">      -48.84</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%5</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%14</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%15</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%07</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%02</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%03</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%04</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%05</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%08</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%09</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%11</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%12</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%13</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%07</td>
    <td align="right">03-JUN-06:00</td>
    <td align="right">       54.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       51.55</td>
    <td align="right">        0.00</td>
    <td align="right">      -61.35</td>
    <td align="right">        0.00</td>
    <td align="right">      -46.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03</td>
    <td align="right">03-JUN-06:00</td>
    <td align="right">       34.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       81.50</td>
    <td align="right">        0.00</td>
    <td align="right">      -51.14</td>
    <td align="right">        0.00</td>
    <td align="right">      -67.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%01</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%02</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%04</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%05</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%06</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%08</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%4</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%10</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%09</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:STO%1NP</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:UNOC%1NP%1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:UNOC%1NP%2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:ELEC%1NP</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%5</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%4</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:UNOC%4NP%3</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:UNOC%4NP%1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%3</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%3</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:UNOC%4NP%2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:ELEC%9NP</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:UNOC%9NP%1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:UNOC%9NP%2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">15.NP:ELEC%15NP</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">15.NP:COR%15NP%2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">15.NP:COR%15NP%1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">15.NP:COR%15NP%3</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:ELEC%14NP</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:UNOC%14NP%02</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:STO%14NP</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:UNOC%14NP%1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">03-JUN-06:00</td>
    <td align="right">   -72881.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2918.43</td>
    <td align="right">        0.00</td>
    <td align="right">    35266.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   106509.99</td>
    <td align="right">        0.00</td>
    <td align="right">   -19368.16</td>
    <td align="right">        0.00</td>
    <td align="right">   -52445.25</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-04-08
    15:52:47</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-04-08
    15:52:47</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Heating Degree Days</td>
    <td align="right">1254</td>
  </tr>
  <tr>
    <td align="right">Cooling Degree Days</td>
    <td align="right"> 261</td>
  </tr>
  <tr>
    <td align="right">Climate Zone</td>
    <td align="right">5A</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">HOTEL CENTRAL ** BRATISLAVA - SVK IWEC Data WMO#=118160</td>
  </tr>
  <tr>
    <td align="right">HDD and CDD data source</td>
    <td align="right">Weather File Stat</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">    12816.37</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Additional Fuel</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP</td>
    <td align="right">      297.52</td>
    <td align="right">      297.52</td>
    <td align="right">0.00</td>
    <td align="right">      119.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2</td>
    <td align="right">       92.51</td>
    <td align="right">       92.51</td>
    <td align="right">0.00</td>
    <td align="right">      119.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:OFF%1NP</td>
    <td align="right">       39.43</td>
    <td align="right">       39.43</td>
    <td align="right">0.00</td>
    <td align="right">       84.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%1</td>
    <td align="right">       28.20</td>
    <td align="right">       28.20</td>
    <td align="right">0.00</td>
    <td align="right">      119.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP</td>
    <td align="right">       46.13</td>
    <td align="right">       46.13</td>
    <td align="right">0.00</td>
    <td align="right">       98.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1</td>
    <td align="right">      168.16</td>
    <td align="right">      168.16</td>
    <td align="right">0.00</td>
    <td align="right">       84.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP</td>
    <td align="right">      239.25</td>
    <td align="right">      239.25</td>
    <td align="right">0.00</td>
    <td align="right">       60.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%2</td>
    <td align="right">       48.55</td>
    <td align="right">       48.55</td>
    <td align="right">0.00</td>
    <td align="right">       98.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%4</td>
    <td align="right">      111.59</td>
    <td align="right">      111.59</td>
    <td align="right">0.00</td>
    <td align="right">      119.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1</td>
    <td align="right">       89.08</td>
    <td align="right">       89.08</td>
    <td align="right">0.00</td>
    <td align="right">       98.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%2</td>
    <td align="right">       43.14</td>
    <td align="right">       43.14</td>
    <td align="right">0.00</td>
    <td align="right">      112.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%3</td>
    <td align="right">       12.10</td>
    <td align="right">       12.10</td>
    <td align="right">0.00</td>
    <td align="right">      119.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%3</td>
    <td align="right">       21.40</td>
    <td align="right">       21.40</td>
    <td align="right">0.00</td>
    <td align="right">       98.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%1</td>
    <td align="right">       28.20</td>
    <td align="right">       28.20</td>
    <td align="right">0.00</td>
    <td align="right">      119.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4</td>
    <td align="right">      136.39</td>
    <td align="right">      136.39</td>
    <td align="right">0.00</td>
    <td align="right">       98.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1</td>
    <td align="right">      482.09</td>
    <td align="right">      482.09</td>
    <td align="right">0.00</td>
    <td align="right">      112.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%2</td>
    <td align="right">        7.18</td>
    <td align="right">        7.18</td>
    <td align="right">0.00</td>
    <td align="right">      119.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%06</td>
    <td align="right">       10.42</td>
    <td align="right">       10.42</td>
    <td align="right">0.00</td>
    <td align="right">       49.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP</td>
    <td align="right">      527.85</td>
    <td align="right">      527.85</td>
    <td align="right">0.00</td>
    <td align="right">       84.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%3</td>
    <td align="right">       18.90</td>
    <td align="right">       18.90</td>
    <td align="right">0.00</td>
    <td align="right">      119.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%10</td>
    <td align="right">        7.02</td>
    <td align="right">        7.02</td>
    <td align="right">0.00</td>
    <td align="right">       49.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%01</td>
    <td align="right">       10.44</td>
    <td align="right">       10.44</td>
    <td align="right">0.00</td>
    <td align="right">       49.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%5</td>
    <td align="right">      188.48</td>
    <td align="right">      188.48</td>
    <td align="right">0.00</td>
    <td align="right">      119.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%14</td>
    <td align="right">       11.96</td>
    <td align="right">       11.96</td>
    <td align="right">0.00</td>
    <td align="right">       49.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%2</td>
    <td align="right">        9.99</td>
    <td align="right">        9.99</td>
    <td align="right">0.00</td>
    <td align="right">      119.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%15</td>
    <td align="right">       27.19</td>
    <td align="right">       27.19</td>
    <td align="right">0.00</td>
    <td align="right">       49.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%07</td>
    <td align="right">       11.96</td>
    <td align="right">       11.96</td>
    <td align="right">0.00</td>
    <td align="right">       49.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%02</td>
    <td align="right">        6.46</td>
    <td align="right">        6.46</td>
    <td align="right">0.00</td>
    <td align="right">       49.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%03</td>
    <td align="right">       12.75</td>
    <td align="right">       12.75</td>
    <td align="right">0.00</td>
    <td align="right">       49.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%04</td>
    <td align="right">       12.75</td>
    <td align="right">       12.75</td>
    <td align="right">0.00</td>
    <td align="right">       49.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%05</td>
    <td align="right">        6.50</td>
    <td align="right">        6.50</td>
    <td align="right">0.00</td>
    <td align="right">       49.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%08</td>
    <td align="right">       11.73</td>
    <td align="right">       11.73</td>
    <td align="right">0.00</td>
    <td align="right">       49.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%09</td>
    <td align="right">       11.96</td>
    <td align="right">       11.96</td>
    <td align="right">0.00</td>
    <td align="right">       49.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%11</td>
    <td align="right">       11.88</td>
    <td align="right">       11.88</td>
    <td align="right">0.00</td>
    <td align="right">       49.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%12</td>
    <td align="right">       11.95</td>
    <td align="right">       11.95</td>
    <td align="right">0.00</td>
    <td align="right">       49.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%13</td>
    <td align="right">       11.73</td>
    <td align="right">       11.73</td>
    <td align="right">0.00</td>
    <td align="right">       49.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%1</td>
    <td align="right">       26.76</td>
    <td align="right">       26.76</td>
    <td align="right">0.00</td>
    <td align="right">      119.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%07</td>
    <td align="right">        7.01</td>
    <td align="right">        7.01</td>
    <td align="right">0.00</td>
    <td align="right">       98.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02</td>
    <td align="right">      107.88</td>
    <td align="right">      107.88</td>
    <td align="right">0.00</td>
    <td align="right">       84.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01</td>
    <td align="right">      238.79</td>
    <td align="right">      238.79</td>
    <td align="right">0.00</td>
    <td align="right">       84.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03</td>
    <td align="right">       10.42</td>
    <td align="right">       10.42</td>
    <td align="right">0.00</td>
    <td align="right">       98.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5</td>
    <td align="right">       18.90</td>
    <td align="right">       18.90</td>
    <td align="right">0.00</td>
    <td align="right">      119.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%01</td>
    <td align="right">       12.75</td>
    <td align="right">       12.75</td>
    <td align="right">0.00</td>
    <td align="right">       98.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%02</td>
    <td align="right">        6.50</td>
    <td align="right">        6.50</td>
    <td align="right">0.00</td>
    <td align="right">       98.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP</td>
    <td align="right">      228.07</td>
    <td align="right">      228.07</td>
    <td align="right">0.00</td>
    <td align="right">      112.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3</td>
    <td align="right">      113.02</td>
    <td align="right">      113.02</td>
    <td align="right">0.00</td>
    <td align="right">      119.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%04</td>
    <td align="right">       11.96</td>
    <td align="right">       11.96</td>
    <td align="right">0.00</td>
    <td align="right">       98.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%05</td>
    <td align="right">       11.73</td>
    <td align="right">       11.73</td>
    <td align="right">0.00</td>
    <td align="right">       98.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%06</td>
    <td align="right">       11.96</td>
    <td align="right">       11.96</td>
    <td align="right">0.00</td>
    <td align="right">       98.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%08</td>
    <td align="right">       11.88</td>
    <td align="right">       11.88</td>
    <td align="right">0.00</td>
    <td align="right">       98.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%4</td>
    <td align="right">       32.70</td>
    <td align="right">       32.70</td>
    <td align="right">0.00</td>
    <td align="right">      119.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%10</td>
    <td align="right">       22.80</td>
    <td align="right">       22.80</td>
    <td align="right">0.00</td>
    <td align="right">       98.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%2</td>
    <td align="right">        9.99</td>
    <td align="right">        9.99</td>
    <td align="right">0.00</td>
    <td align="right">      119.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%1</td>
    <td align="right">       26.75</td>
    <td align="right">       26.75</td>
    <td align="right">0.00</td>
    <td align="right">      119.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%09</td>
    <td align="right">       11.96</td>
    <td align="right">       11.96</td>
    <td align="right">0.00</td>
    <td align="right">       98.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:STO%1NP</td>
    <td align="right">       22.80</td>
    <td align="right">0.00</td>
    <td align="right">       22.80</td>
    <td align="right">       98.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:UNOC%1NP%1</td>
    <td align="right">       11.88</td>
    <td align="right">0.00</td>
    <td align="right">       11.88</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:UNOC%1NP%2</td>
    <td align="right">       20.57</td>
    <td align="right">0.00</td>
    <td align="right">       20.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:ELEC%1NP</td>
    <td align="right">       37.12</td>
    <td align="right">0.00</td>
    <td align="right">       37.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%2</td>
    <td align="right">       69.82</td>
    <td align="right">0.00</td>
    <td align="right">       69.82</td>
    <td align="right">       98.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%5</td>
    <td align="right">       36.67</td>
    <td align="right">0.00</td>
    <td align="right">       36.67</td>
    <td align="right">       98.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%2</td>
    <td align="right">      294.38</td>
    <td align="right">0.00</td>
    <td align="right">      294.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%4</td>
    <td align="right">       15.67</td>
    <td align="right">0.00</td>
    <td align="right">       15.67</td>
    <td align="right">       98.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:UNOC%4NP%3</td>
    <td align="right">        9.96</td>
    <td align="right">0.00</td>
    <td align="right">        9.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:UNOC%4NP%1</td>
    <td align="right">       12.10</td>
    <td align="right">0.00</td>
    <td align="right">       12.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%3</td>
    <td align="right">       43.14</td>
    <td align="right">0.00</td>
    <td align="right">       43.14</td>
    <td align="right">       98.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%3</td>
    <td align="right">       22.00</td>
    <td align="right">0.00</td>
    <td align="right">       22.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:UNOC%4NP%2</td>
    <td align="right">       24.43</td>
    <td align="right">0.00</td>
    <td align="right">       24.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%1</td>
    <td align="right">       83.77</td>
    <td align="right">0.00</td>
    <td align="right">       83.77</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:ELEC%9NP</td>
    <td align="right">       18.33</td>
    <td align="right">0.00</td>
    <td align="right">       18.33</td>
    <td align="right">       56.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:UNOC%9NP%1</td>
    <td align="right">       11.24</td>
    <td align="right">0.00</td>
    <td align="right">       11.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:UNOC%9NP%2</td>
    <td align="right">       25.43</td>
    <td align="right">0.00</td>
    <td align="right">       25.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">15.NP:ELEC%15NP</td>
    <td align="right">      124.42</td>
    <td align="right">0.00</td>
    <td align="right">      124.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">15.NP:COR%15NP%2</td>
    <td align="right">        7.74</td>
    <td align="right">0.00</td>
    <td align="right">        7.74</td>
    <td align="right">      119.00</td>
  </tr>
  <tr>
    <td align="right">15.NP:COR%15NP%1</td>
    <td align="right">       44.90</td>
    <td align="right">0.00</td>
    <td align="right">       44.90</td>
    <td align="right">      119.00</td>
  </tr>
  <tr>
    <td align="right">15.NP:COR%15NP%3</td>
    <td align="right">        7.67</td>
    <td align="right">0.00</td>
    <td align="right">        7.67</td>
    <td align="right">      119.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:ELEC%14NP</td>
    <td align="right">       44.91</td>
    <td align="right">0.00</td>
    <td align="right">       44.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:UNOC%14NP%02</td>
    <td align="right">       25.45</td>
    <td align="right">0.00</td>
    <td align="right">       25.45</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:STO%14NP</td>
    <td align="right">       26.99</td>
    <td align="right">0.00</td>
    <td align="right">       26.99</td>
    <td align="right">       98.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:UNOC%14NP%1</td>
    <td align="right">       11.24</td>
    <td align="right">0.00</td>
    <td align="right">       11.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    12816.37</td>
    <td align="right">    11323.80</td>
    <td align="right">     1492.56</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Energy Use [GJ]</td>
    <td align="right">Additional Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       28.89</td>
    <td align="right">   117503.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.73</td>
    <td align="right">    54200.26</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        9.21</td>
    <td align="right">    81417.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">        1.01</td>
    <td align="right">     4663.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Parking Garage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.88</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       35.55</td>
    <td align="right">    79677.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (process)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooking</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Industrial Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Elevators and Escalators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Line</td>
    <td align="right">       75.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.61</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       35.55</td>
    <td align="right">       75.69</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">       10.61</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       35.55</td>
    <td align="right">       86.30</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        2.25</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">        2.77</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        5.91</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.83</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       33.47</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        3.16</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       10.68</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        9.13</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       41.19</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        1.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-04-08
    15:52:47</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:Uncontrolled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP DIRECT AIR</td>
    <td align="right">    0.311203</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2 DIRECT AIR</td>
    <td align="right">    0.106105</td>
  </tr>
  <tr>
    <td align="right">01.NP:OFF%1NP DIRECT AIR</td>
    <td align="right">    0.041831</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%1 DIRECT AIR</td>
    <td align="right">    0.032347</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP DIRECT AIR</td>
    <td align="right">    0.054392</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1 DIRECT AIR</td>
    <td align="right">    0.178416</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP DIRECT AIR</td>
    <td align="right">    0.482565</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%2 DIRECT AIR</td>
    <td align="right">    0.057245</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%4 DIRECT AIR</td>
    <td align="right">    0.127988</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1 DIRECT AIR</td>
    <td align="right">    0.105025</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%2 DIRECT AIR</td>
    <td align="right">    0.080844</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%3 DIRECT AIR</td>
    <td align="right">    0.013883</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%3 DIRECT AIR</td>
    <td align="right">    0.025236</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%1 DIRECT AIR</td>
    <td align="right">    0.032345</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4 DIRECT AIR</td>
    <td align="right">    0.160807</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1 DIRECT AIR</td>
    <td align="right">    0.903433</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%2 DIRECT AIR</td>
    <td align="right">    0.008236</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%06 DIRECT AIR</td>
    <td align="right">    0.242773</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP DIRECT AIR</td>
    <td align="right">        1.66</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%3 DIRECT AIR</td>
    <td align="right">    0.195057</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%10 DIRECT AIR</td>
    <td align="right">    0.163489</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%01 DIRECT AIR</td>
    <td align="right">    0.243200</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%5 DIRECT AIR</td>
    <td align="right">        1.95</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%14 DIRECT AIR</td>
    <td align="right">    0.278659</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%2 DIRECT AIR</td>
    <td align="right">    0.103084</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%15 DIRECT AIR</td>
    <td align="right">    0.633589</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%07 DIRECT AIR</td>
    <td align="right">    0.278675</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%02 DIRECT AIR</td>
    <td align="right">    0.150468</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%03 DIRECT AIR</td>
    <td align="right">    0.297142</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%04 DIRECT AIR</td>
    <td align="right">    0.297142</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%05 DIRECT AIR</td>
    <td align="right">    0.151484</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%08 DIRECT AIR</td>
    <td align="right">    0.273429</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%09 DIRECT AIR</td>
    <td align="right">    0.278675</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%11 DIRECT AIR</td>
    <td align="right">    0.276913</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%12 DIRECT AIR</td>
    <td align="right">    0.278551</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%13 DIRECT AIR</td>
    <td align="right">    0.273382</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%1 DIRECT AIR</td>
    <td align="right">    0.276243</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%07 DIRECT AIR</td>
    <td align="right">    0.008267</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02 DIRECT AIR</td>
    <td align="right">    0.053938</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01 DIRECT AIR</td>
    <td align="right">    0.119395</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03 DIRECT AIR</td>
    <td align="right">    0.012282</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5 DIRECT AIR</td>
    <td align="right">    0.021678</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%01 DIRECT AIR</td>
    <td align="right">    0.015032</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%02 DIRECT AIR</td>
    <td align="right">    0.007664</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP DIRECT AIR</td>
    <td align="right">    0.427402</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3 DIRECT AIR</td>
    <td align="right">    0.129657</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%04 DIRECT AIR</td>
    <td align="right">    0.014098</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%05 DIRECT AIR</td>
    <td align="right">    0.013833</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%06 DIRECT AIR</td>
    <td align="right">    0.014098</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%08 DIRECT AIR</td>
    <td align="right">    0.014009</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%4 DIRECT AIR</td>
    <td align="right">    0.037514</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%10 DIRECT AIR</td>
    <td align="right">    0.026881</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%2 DIRECT AIR</td>
    <td align="right">    0.011456</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%1 DIRECT AIR</td>
    <td align="right">    0.030692</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%09 DIRECT AIR</td>
    <td align="right">    0.014097</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>ZoneHVAC:PackagedTerminalAirConditioner</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:PackagedTerminalAirConditioner-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Design Size Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Design Size Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP PTAC</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">    0.311203</td>
    <td align="right">    0.311203</td>
    <td align="right">    0.311203</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2 PTAC</td>
    <td align="right">    0.909192</td>
    <td align="right">    0.909192</td>
    <td align="right">    0.909192</td>
    <td align="right">    0.106105</td>
    <td align="right">    0.106105</td>
    <td align="right">    0.106105</td>
  </tr>
  <tr>
    <td align="right">01.NP:OFF%1NP PTAC</td>
    <td align="right">    0.300099</td>
    <td align="right">    0.300099</td>
    <td align="right">    0.300099</td>
    <td align="right">    0.041831</td>
    <td align="right">    0.041831</td>
    <td align="right">    0.041831</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%1 PTAC</td>
    <td align="right">    0.207216</td>
    <td align="right">    0.207216</td>
    <td align="right">    0.207216</td>
    <td align="right">    0.032347</td>
    <td align="right">    0.032347</td>
    <td align="right">    0.032347</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP PTAC</td>
    <td align="right">    0.613611</td>
    <td align="right">    0.613611</td>
    <td align="right">    0.613611</td>
    <td align="right">    0.054392</td>
    <td align="right">    0.054392</td>
    <td align="right">    0.054392</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1 PTAC</td>
    <td align="right">        1.33</td>
    <td align="right">        1.33</td>
    <td align="right">        1.33</td>
    <td align="right">    0.178416</td>
    <td align="right">    0.178416</td>
    <td align="right">    0.178416</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP PTAC</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">    0.482565</td>
    <td align="right">    0.482565</td>
    <td align="right">    0.482565</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%2 PTAC</td>
    <td align="right">    0.242128</td>
    <td align="right">    0.242128</td>
    <td align="right">    0.242128</td>
    <td align="right">    0.057245</td>
    <td align="right">    0.057245</td>
    <td align="right">    0.057245</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%4 PTAC</td>
    <td align="right">    0.929072</td>
    <td align="right">    0.929072</td>
    <td align="right">    0.929072</td>
    <td align="right">    0.127988</td>
    <td align="right">    0.127988</td>
    <td align="right">    0.127988</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1 PTAC</td>
    <td align="right">    0.665349</td>
    <td align="right">    0.665349</td>
    <td align="right">    0.665349</td>
    <td align="right">    0.105025</td>
    <td align="right">    0.105025</td>
    <td align="right">    0.105025</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%2 PTAC</td>
    <td align="right">    0.394773</td>
    <td align="right">    0.394773</td>
    <td align="right">    0.394773</td>
    <td align="right">    0.080844</td>
    <td align="right">    0.080844</td>
    <td align="right">    0.080844</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%3 PTAC</td>
    <td align="right">    0.079234</td>
    <td align="right">    0.079234</td>
    <td align="right">    0.079234</td>
    <td align="right">    0.013883</td>
    <td align="right">    0.013883</td>
    <td align="right">    0.013883</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%3 PTAC</td>
    <td align="right">    0.170764</td>
    <td align="right">    0.170764</td>
    <td align="right">    0.170764</td>
    <td align="right">    0.025236</td>
    <td align="right">    0.025236</td>
    <td align="right">    0.025236</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%1 PTAC</td>
    <td align="right">    0.203625</td>
    <td align="right">    0.203625</td>
    <td align="right">    0.203625</td>
    <td align="right">    0.032345</td>
    <td align="right">    0.032345</td>
    <td align="right">    0.032345</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4 PTAC</td>
    <td align="right">        1.03</td>
    <td align="right">        1.03</td>
    <td align="right">        1.03</td>
    <td align="right">    0.160807</td>
    <td align="right">    0.160807</td>
    <td align="right">    0.160807</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1 PTAC</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">    0.903433</td>
    <td align="right">    0.903433</td>
    <td align="right">    0.903433</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%2 PTAC</td>
    <td align="right">    0.047784</td>
    <td align="right">    0.047784</td>
    <td align="right">    0.047784</td>
    <td align="right">    0.008236</td>
    <td align="right">    0.008236</td>
    <td align="right">    0.008236</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%06 PTAC</td>
    <td align="right">    0.688621</td>
    <td align="right">    0.688621</td>
    <td align="right">    0.688621</td>
    <td align="right">    0.242773</td>
    <td align="right">    0.242773</td>
    <td align="right">    0.242773</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP PTAC</td>
    <td align="right">       20.32</td>
    <td align="right">       20.32</td>
    <td align="right">       20.32</td>
    <td align="right">        1.66</td>
    <td align="right">        1.66</td>
    <td align="right">        1.66</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%3 PTAC</td>
    <td align="right">    0.693006</td>
    <td align="right">    0.693006</td>
    <td align="right">    0.693006</td>
    <td align="right">    0.195057</td>
    <td align="right">    0.195057</td>
    <td align="right">    0.195057</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%10 PTAC</td>
    <td align="right">    0.534989</td>
    <td align="right">    0.534989</td>
    <td align="right">    0.534989</td>
    <td align="right">    0.163489</td>
    <td align="right">    0.163489</td>
    <td align="right">    0.163489</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%01 PTAC</td>
    <td align="right">    0.611174</td>
    <td align="right">    0.611174</td>
    <td align="right">    0.611174</td>
    <td align="right">    0.243200</td>
    <td align="right">    0.243200</td>
    <td align="right">    0.243200</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%5 PTAC</td>
    <td align="right">        4.61</td>
    <td align="right">        4.61</td>
    <td align="right">        4.61</td>
    <td align="right">        1.95</td>
    <td align="right">        1.95</td>
    <td align="right">        1.95</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%14 PTAC</td>
    <td align="right">    0.278659</td>
    <td align="right">    0.278659</td>
    <td align="right">    0.278659</td>
    <td align="right">    0.278659</td>
    <td align="right">    0.278659</td>
    <td align="right">    0.278659</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%2 PTAC</td>
    <td align="right">    0.323658</td>
    <td align="right">    0.323658</td>
    <td align="right">    0.323658</td>
    <td align="right">    0.103084</td>
    <td align="right">    0.103084</td>
    <td align="right">    0.103084</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%15 PTAC</td>
    <td align="right">    0.640979</td>
    <td align="right">    0.640979</td>
    <td align="right">    0.640979</td>
    <td align="right">    0.633589</td>
    <td align="right">    0.633589</td>
    <td align="right">    0.633589</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%07 PTAC</td>
    <td align="right">    0.278675</td>
    <td align="right">    0.278675</td>
    <td align="right">    0.278675</td>
    <td align="right">    0.278675</td>
    <td align="right">    0.278675</td>
    <td align="right">    0.278675</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%02 PTAC</td>
    <td align="right">    0.157353</td>
    <td align="right">    0.157353</td>
    <td align="right">    0.157353</td>
    <td align="right">    0.150468</td>
    <td align="right">    0.150468</td>
    <td align="right">    0.150468</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%03 PTAC</td>
    <td align="right">    0.297142</td>
    <td align="right">    0.297142</td>
    <td align="right">    0.297142</td>
    <td align="right">    0.297142</td>
    <td align="right">    0.297142</td>
    <td align="right">    0.297142</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%04 PTAC</td>
    <td align="right">    0.297142</td>
    <td align="right">    0.297142</td>
    <td align="right">    0.297142</td>
    <td align="right">    0.297142</td>
    <td align="right">    0.297142</td>
    <td align="right">    0.297142</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%05 PTAC</td>
    <td align="right">    0.157933</td>
    <td align="right">    0.157933</td>
    <td align="right">    0.157933</td>
    <td align="right">    0.151484</td>
    <td align="right">    0.151484</td>
    <td align="right">    0.151484</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%08 PTAC</td>
    <td align="right">    0.376716</td>
    <td align="right">    0.376716</td>
    <td align="right">    0.376716</td>
    <td align="right">    0.273429</td>
    <td align="right">    0.273429</td>
    <td align="right">    0.273429</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%09 PTAC</td>
    <td align="right">    0.278675</td>
    <td align="right">    0.278675</td>
    <td align="right">    0.278675</td>
    <td align="right">    0.278675</td>
    <td align="right">    0.278675</td>
    <td align="right">    0.278675</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%11 PTAC</td>
    <td align="right">    0.377702</td>
    <td align="right">    0.377702</td>
    <td align="right">    0.377702</td>
    <td align="right">    0.276913</td>
    <td align="right">    0.276913</td>
    <td align="right">    0.276913</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%12 PTAC</td>
    <td align="right">    0.278551</td>
    <td align="right">    0.278551</td>
    <td align="right">    0.278551</td>
    <td align="right">    0.278551</td>
    <td align="right">    0.278551</td>
    <td align="right">    0.278551</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%13 PTAC</td>
    <td align="right">    0.273382</td>
    <td align="right">    0.273382</td>
    <td align="right">    0.273382</td>
    <td align="right">    0.273382</td>
    <td align="right">    0.273382</td>
    <td align="right">    0.273382</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%1 PTAC</td>
    <td align="right">    0.820157</td>
    <td align="right">    0.820157</td>
    <td align="right">    0.820157</td>
    <td align="right">    0.276243</td>
    <td align="right">    0.276243</td>
    <td align="right">    0.276243</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%07 PTAC</td>
    <td align="right">    0.062935</td>
    <td align="right">    0.062935</td>
    <td align="right">    0.062935</td>
    <td align="right">    0.008267</td>
    <td align="right">    0.008267</td>
    <td align="right">    0.008267</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02 PTAC</td>
    <td align="right">    0.568549</td>
    <td align="right">    0.568549</td>
    <td align="right">    0.568549</td>
    <td align="right">    0.053938</td>
    <td align="right">    0.053938</td>
    <td align="right">    0.053938</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01 PTAC</td>
    <td align="right">        1.22</td>
    <td align="right">        1.22</td>
    <td align="right">        1.22</td>
    <td align="right">    0.119395</td>
    <td align="right">    0.119395</td>
    <td align="right">    0.119395</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03 PTAC</td>
    <td align="right">    0.078606</td>
    <td align="right">    0.078606</td>
    <td align="right">    0.078606</td>
    <td align="right">    0.012282</td>
    <td align="right">    0.012282</td>
    <td align="right">    0.012282</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5 PTAC</td>
    <td align="right">    0.094748</td>
    <td align="right">    0.094748</td>
    <td align="right">    0.094748</td>
    <td align="right">    0.021678</td>
    <td align="right">    0.021678</td>
    <td align="right">    0.021678</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%01 PTAC</td>
    <td align="right">    0.044533</td>
    <td align="right">    0.044533</td>
    <td align="right">    0.044533</td>
    <td align="right">    0.015032</td>
    <td align="right">    0.015032</td>
    <td align="right">    0.015032</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%02 PTAC</td>
    <td align="right">    0.023311</td>
    <td align="right">    0.023311</td>
    <td align="right">    0.023311</td>
    <td align="right">    0.007664</td>
    <td align="right">    0.007664</td>
    <td align="right">    0.007664</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP PTAC</td>
    <td align="right">        1.58</td>
    <td align="right">        1.58</td>
    <td align="right">        1.58</td>
    <td align="right">    0.427402</td>
    <td align="right">    0.427402</td>
    <td align="right">    0.427402</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3 PTAC</td>
    <td align="right">    0.601183</td>
    <td align="right">    0.601183</td>
    <td align="right">    0.601183</td>
    <td align="right">    0.129657</td>
    <td align="right">    0.129657</td>
    <td align="right">    0.129657</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%04 PTAC</td>
    <td align="right">    0.041903</td>
    <td align="right">    0.041903</td>
    <td align="right">    0.041903</td>
    <td align="right">    0.014098</td>
    <td align="right">    0.014098</td>
    <td align="right">    0.014098</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%05 PTAC</td>
    <td align="right">    0.041125</td>
    <td align="right">    0.041125</td>
    <td align="right">    0.041125</td>
    <td align="right">    0.013833</td>
    <td align="right">    0.013833</td>
    <td align="right">    0.013833</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%06 PTAC</td>
    <td align="right">    0.041968</td>
    <td align="right">    0.041968</td>
    <td align="right">    0.041968</td>
    <td align="right">    0.014098</td>
    <td align="right">    0.014098</td>
    <td align="right">    0.014098</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%08 PTAC</td>
    <td align="right">    0.042750</td>
    <td align="right">    0.042750</td>
    <td align="right">    0.042750</td>
    <td align="right">    0.014009</td>
    <td align="right">    0.014009</td>
    <td align="right">    0.014009</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%4 PTAC</td>
    <td align="right">    0.332635</td>
    <td align="right">    0.332635</td>
    <td align="right">    0.332635</td>
    <td align="right">    0.037514</td>
    <td align="right">    0.037514</td>
    <td align="right">    0.037514</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%10 PTAC</td>
    <td align="right">    0.104251</td>
    <td align="right">    0.104251</td>
    <td align="right">    0.104251</td>
    <td align="right">    0.026881</td>
    <td align="right">    0.026881</td>
    <td align="right">    0.026881</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%2 PTAC</td>
    <td align="right">    0.084627</td>
    <td align="right">    0.084627</td>
    <td align="right">    0.084627</td>
    <td align="right">    0.011456</td>
    <td align="right">    0.011456</td>
    <td align="right">    0.011456</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%1 PTAC</td>
    <td align="right">    0.285888</td>
    <td align="right">    0.285888</td>
    <td align="right">    0.285888</td>
    <td align="right">    0.030692</td>
    <td align="right">    0.030692</td>
    <td align="right">    0.030692</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%09 PTAC</td>
    <td align="right">    0.043231</td>
    <td align="right">    0.043231</td>
    <td align="right">    0.043231</td>
    <td align="right">    0.014097</td>
    <td align="right">    0.014097</td>
    <td align="right">    0.014097</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP PTAC HEATING COIL</td>
    <td align="right">    42573.64</td>
    <td align="right">    0.000366</td>
    <td align="right">     3458.79</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2 PTAC HEATING COIL</td>
    <td align="right">    16494.65</td>
    <td align="right">    0.000142</td>
    <td align="right">     1406.05</td>
  </tr>
  <tr>
    <td align="right">01.NP:OFF%1NP PTAC HEATING COIL</td>
    <td align="right">     5694.11</td>
    <td align="right">    0.000049</td>
    <td align="right">      444.85</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%1 PTAC HEATING COIL</td>
    <td align="right">     4059.39</td>
    <td align="right">    0.000035</td>
    <td align="right">      302.34</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP PTAC HEATING COIL</td>
    <td align="right">     9915.79</td>
    <td align="right">    0.000085</td>
    <td align="right">      932.70</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1 PTAC HEATING COIL</td>
    <td align="right">    25146.87</td>
    <td align="right">    0.000216</td>
    <td align="right">     2113.99</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP PTAC HEATING COIL</td>
    <td align="right">    43689.81</td>
    <td align="right">    0.000376</td>
    <td align="right">     3020.17</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%2 PTAC HEATING COIL</td>
    <td align="right">     5480.81</td>
    <td align="right">    0.000047</td>
    <td align="right">      357.01</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%4 PTAC HEATING COIL</td>
    <td align="right">    17579.14</td>
    <td align="right">    0.000151</td>
    <td align="right">     1385.29</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1 PTAC HEATING COIL</td>
    <td align="right">    13159.13</td>
    <td align="right">    0.000113</td>
    <td align="right">     1024.58</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%2 PTAC HEATING COIL</td>
    <td align="right">     8606.68</td>
    <td align="right">    0.000074</td>
    <td align="right">      648.86</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%3 PTAC HEATING COIL</td>
    <td align="right">     1608.31</td>
    <td align="right">    0.000014</td>
    <td align="right">      114.62</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%3 PTAC HEATING COIL</td>
    <td align="right">     3298.83</td>
    <td align="right">    0.000028</td>
    <td align="right">      255.10</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%1 PTAC HEATING COIL</td>
    <td align="right">     4015.26</td>
    <td align="right">    0.000035</td>
    <td align="right">      300.11</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4 PTAC HEATING COIL</td>
    <td align="right">    19280.87</td>
    <td align="right">    0.000166</td>
    <td align="right">     1469.82</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1 PTAC HEATING COIL</td>
    <td align="right">    73358.09</td>
    <td align="right">    0.000631</td>
    <td align="right">     4575.42</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%2 PTAC HEATING COIL</td>
    <td align="right">      963.36</td>
    <td align="right">    0.000008</td>
    <td align="right">       68.35</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%06 PTAC HEATING COIL</td>
    <td align="right">    16836.06</td>
    <td align="right">    0.000145</td>
    <td align="right">      942.22</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP PTAC HEATING COIL</td>
    <td align="right">   337806.11</td>
    <td align="right">    0.002906</td>
    <td align="right">    28353.28</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%3 PTAC HEATING COIL</td>
    <td align="right">    16958.19</td>
    <td align="right">    0.000146</td>
    <td align="right">     1067.96</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%10 PTAC HEATING COIL</td>
    <td align="right">    13339.80</td>
    <td align="right">    0.000115</td>
    <td align="right">      854.72</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%01 PTAC HEATING COIL</td>
    <td align="right">    16850.62</td>
    <td align="right">    0.000145</td>
    <td align="right">      942.30</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%5 PTAC HEATING COIL</td>
    <td align="right">   137294.65</td>
    <td align="right">    0.001181</td>
    <td align="right">     7525.65</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%14 PTAC HEATING COIL</td>
    <td align="right">    14525.79</td>
    <td align="right">    0.000125</td>
    <td align="right">      547.50</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%2 PTAC HEATING COIL</td>
    <td align="right">     8379.97</td>
    <td align="right">    0.000072</td>
    <td align="right">      507.11</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%15 PTAC HEATING COIL</td>
    <td align="right">    33167.20</td>
    <td align="right">    0.000285</td>
    <td align="right">     1258.97</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%07 PTAC HEATING COIL</td>
    <td align="right">    14526.37</td>
    <td align="right">    0.000125</td>
    <td align="right">      547.51</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%02 PTAC HEATING COIL</td>
    <td align="right">     7943.13</td>
    <td align="right">    0.000068</td>
    <td align="right">      306.43</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%03 PTAC HEATING COIL</td>
    <td align="right">    15488.10</td>
    <td align="right">    0.000133</td>
    <td align="right">      583.72</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%04 PTAC HEATING COIL</td>
    <td align="right">    15488.10</td>
    <td align="right">    0.000133</td>
    <td align="right">      583.72</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%05 PTAC HEATING COIL</td>
    <td align="right">     7989.60</td>
    <td align="right">    0.000069</td>
    <td align="right">      307.73</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%08 PTAC HEATING COIL</td>
    <td align="right">    14253.10</td>
    <td align="right">    0.000123</td>
    <td align="right">      537.21</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%09 PTAC HEATING COIL</td>
    <td align="right">    14526.37</td>
    <td align="right">    0.000125</td>
    <td align="right">      547.51</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%11 PTAC HEATING COIL</td>
    <td align="right">    14502.77</td>
    <td align="right">    0.000125</td>
    <td align="right">      551.29</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%12 PTAC HEATING COIL</td>
    <td align="right">    14520.21</td>
    <td align="right">    0.000125</td>
    <td align="right">      547.28</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%13 PTAC HEATING COIL</td>
    <td align="right">    14250.93</td>
    <td align="right">    0.000123</td>
    <td align="right">      537.14</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%1 PTAC HEATING COIL</td>
    <td align="right">    21834.53</td>
    <td align="right">    0.000188</td>
    <td align="right">     1302.16</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%07 PTAC HEATING COIL</td>
    <td align="right">     1167.09</td>
    <td align="right">    0.000010</td>
    <td align="right">       96.79</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02 PTAC HEATING COIL</td>
    <td align="right">     9780.99</td>
    <td align="right">    0.000084</td>
    <td align="right">      839.55</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01 PTAC HEATING COIL</td>
    <td align="right">    21178.51</td>
    <td align="right">    0.000182</td>
    <td align="right">     1798.74</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03 PTAC HEATING COIL</td>
    <td align="right">     1407.94</td>
    <td align="right">    0.000012</td>
    <td align="right">      104.90</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5 PTAC HEATING COIL</td>
    <td align="right">     2130.68</td>
    <td align="right">    0.000018</td>
    <td align="right">      144.74</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%01 PTAC HEATING COIL</td>
    <td align="right">     1185.63</td>
    <td align="right">    0.000010</td>
    <td align="right">       70.41</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%02 PTAC HEATING COIL</td>
    <td align="right">      612.05</td>
    <td align="right">    0.000005</td>
    <td align="right">       36.52</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP PTAC HEATING COIL</td>
    <td align="right">    33601.82</td>
    <td align="right">    0.000289</td>
    <td align="right">     2122.58</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3 PTAC HEATING COIL</td>
    <td align="right">    13270.69</td>
    <td align="right">    0.000114</td>
    <td align="right">      941.10</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%04 PTAC HEATING COIL</td>
    <td align="right">     1113.73</td>
    <td align="right">    0.000010</td>
    <td align="right">       66.20</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%05 PTAC HEATING COIL</td>
    <td align="right">     1092.88</td>
    <td align="right">    0.000009</td>
    <td align="right">       64.96</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%06 PTAC HEATING COIL</td>
    <td align="right">     1114.64</td>
    <td align="right">    0.000010</td>
    <td align="right">       66.29</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%08 PTAC HEATING COIL</td>
    <td align="right">     1106.22</td>
    <td align="right">    0.000010</td>
    <td align="right">       65.72</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%4 PTAC HEATING COIL</td>
    <td align="right">     6029.52</td>
    <td align="right">    0.000052</td>
    <td align="right">      573.72</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%10 PTAC HEATING COIL</td>
    <td align="right">     2393.42</td>
    <td align="right">    0.000021</td>
    <td align="right">      155.54</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%2 PTAC HEATING COIL</td>
    <td align="right">     1602.82</td>
    <td align="right">    0.000014</td>
    <td align="right">      134.44</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%1 PTAC HEATING COIL</td>
    <td align="right">     5125.98</td>
    <td align="right">    0.000044</td>
    <td align="right">      507.29</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%09 PTAC HEATING COIL</td>
    <td align="right">     1115.10</td>
    <td align="right">    0.000010</td>
    <td align="right">       66.34</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Design Size Rated Sensible Heat Ratio</td>
    <td align="right">Design Size Evaporative Condenser Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP PTAC DX COOLING COIL</td>
    <td align="right">        2.23</td>
    <td align="right">    38871.58</td>
    <td align="right">    0.780925</td>
    <td align="right">        4.43</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2 PTAC DX COOLING COIL</td>
    <td align="right">    0.909192</td>
    <td align="right">    15448.28</td>
    <td align="right">    0.789185</td>
    <td align="right">        1.76</td>
  </tr>
  <tr>
    <td align="right">01.NP:OFF%1NP PTAC DX COOLING COIL</td>
    <td align="right">    0.300099</td>
    <td align="right">     5404.75</td>
    <td align="right">    0.768925</td>
    <td align="right">    0.616142</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%1 PTAC DX COOLING COIL</td>
    <td align="right">    0.207216</td>
    <td align="right">     3608.58</td>
    <td align="right">    0.780478</td>
    <td align="right">    0.411378</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP PTAC DX COOLING COIL</td>
    <td align="right">    0.613611</td>
    <td align="right">    10160.63</td>
    <td align="right">    0.798540</td>
    <td align="right">        1.16</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1 PTAC DX COOLING COIL</td>
    <td align="right">        1.33</td>
    <td align="right">    24126.76</td>
    <td align="right">    0.766966</td>
    <td align="right">        2.75</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP PTAC DX COOLING COIL</td>
    <td align="right">        1.78</td>
    <td align="right">    36342.46</td>
    <td align="right">    0.729877</td>
    <td align="right">        4.14</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%2 PTAC DX COOLING COIL</td>
    <td align="right">    0.242128</td>
    <td align="right">     4855.03</td>
    <td align="right">    0.734519</td>
    <td align="right">    0.553474</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%4 PTAC DX COOLING COIL</td>
    <td align="right">    0.929072</td>
    <td align="right">    17074.80</td>
    <td align="right">    0.762151</td>
    <td align="right">        1.95</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1 PTAC DX COOLING COIL</td>
    <td align="right">    0.665349</td>
    <td align="right">    12769.83</td>
    <td align="right">    0.748100</td>
    <td align="right">        1.46</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%2 PTAC DX COOLING COIL</td>
    <td align="right">    0.394773</td>
    <td align="right">     6759.78</td>
    <td align="right">    0.786425</td>
    <td align="right">    0.770615</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%3 PTAC DX COOLING COIL</td>
    <td align="right">    0.079234</td>
    <td align="right">     1638.50</td>
    <td align="right">    0.725306</td>
    <td align="right">    0.186789</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%3 PTAC DX COOLING COIL</td>
    <td align="right">    0.170764</td>
    <td align="right">     2988.53</td>
    <td align="right">    0.778752</td>
    <td align="right">    0.340693</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%1 PTAC DX COOLING COIL</td>
    <td align="right">    0.203625</td>
    <td align="right">     4149.86</td>
    <td align="right">    0.729628</td>
    <td align="right">    0.473084</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4 PTAC DX COOLING COIL</td>
    <td align="right">        1.03</td>
    <td align="right">    18074.04</td>
    <td align="right">    0.777194</td>
    <td align="right">        2.06</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1 PTAC DX COOLING COIL</td>
    <td align="right">        2.79</td>
    <td align="right">    55032.68</td>
    <td align="right">    0.739928</td>
    <td align="right">        6.27</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%2 PTAC DX COOLING COIL</td>
    <td align="right">    0.047784</td>
    <td align="right">      961.89</td>
    <td align="right">    0.733336</td>
    <td align="right">    0.109656</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%06 PTAC DX COOLING COIL</td>
    <td align="right">    0.688621</td>
    <td align="right">    11830.39</td>
    <td align="right">    0.785253</td>
    <td align="right">        1.35</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP PTAC DX COOLING COIL</td>
    <td align="right">       20.32</td>
    <td align="right">   336404.37</td>
    <td align="right">    0.798655</td>
    <td align="right">       38.35</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%3 PTAC DX COOLING COIL</td>
    <td align="right">    0.693006</td>
    <td align="right">    13422.37</td>
    <td align="right">    0.745224</td>
    <td align="right">        1.53</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%10 PTAC DX COOLING COIL</td>
    <td align="right">    0.534989</td>
    <td align="right">     8994.44</td>
    <td align="right">    0.792995</td>
    <td align="right">        1.03</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%01 PTAC DX COOLING COIL</td>
    <td align="right">    0.611174</td>
    <td align="right">    11832.31</td>
    <td align="right">    0.745360</td>
    <td align="right">        1.35</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%5 PTAC DX COOLING COIL</td>
    <td align="right">        4.61</td>
    <td align="right">   101476.03</td>
    <td align="right">    0.707285</td>
    <td align="right">       11.57</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%14 PTAC DX COOLING COIL</td>
    <td align="right">    0.278659</td>
    <td align="right">     5305.46</td>
    <td align="right">    0.750655</td>
    <td align="right">    0.604822</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%2 PTAC DX COOLING COIL</td>
    <td align="right">    0.323658</td>
    <td align="right">     6635.55</td>
    <td align="right">    0.727853</td>
    <td align="right">    0.756453</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%15 PTAC DX COOLING COIL</td>
    <td align="right">    0.640979</td>
    <td align="right">    12187.72</td>
    <td align="right">    0.751076</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%07 PTAC DX COOLING COIL</td>
    <td align="right">    0.278675</td>
    <td align="right">     5305.77</td>
    <td align="right">    0.750655</td>
    <td align="right">    0.604857</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%02 PTAC DX COOLING COIL</td>
    <td align="right">    0.157353</td>
    <td align="right">     2994.36</td>
    <td align="right">    0.750819</td>
    <td align="right">    0.341357</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%03 PTAC DX COOLING COIL</td>
    <td align="right">    0.297142</td>
    <td align="right">     5658.21</td>
    <td align="right">    0.750608</td>
    <td align="right">    0.645036</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%04 PTAC DX COOLING COIL</td>
    <td align="right">    0.297142</td>
    <td align="right">     5658.21</td>
    <td align="right">    0.750608</td>
    <td align="right">    0.645036</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%05 PTAC DX COOLING COIL</td>
    <td align="right">    0.157933</td>
    <td align="right">     3005.45</td>
    <td align="right">    0.750811</td>
    <td align="right">    0.342622</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%08 PTAC DX COOLING COIL</td>
    <td align="right">    0.376716</td>
    <td align="right">     6952.92</td>
    <td align="right">    0.760745</td>
    <td align="right">    0.792633</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%09 PTAC DX COOLING COIL</td>
    <td align="right">    0.278675</td>
    <td align="right">     5305.77</td>
    <td align="right">    0.750655</td>
    <td align="right">    0.604857</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%11 PTAC DX COOLING COIL</td>
    <td align="right">    0.377702</td>
    <td align="right">     6982.80</td>
    <td align="right">    0.760194</td>
    <td align="right">    0.796039</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%12 PTAC DX COOLING COIL</td>
    <td align="right">    0.278551</td>
    <td align="right">     5303.41</td>
    <td align="right">    0.750656</td>
    <td align="right">    0.604588</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%13 PTAC DX COOLING COIL</td>
    <td align="right">    0.273382</td>
    <td align="right">     5204.84</td>
    <td align="right">    0.750665</td>
    <td align="right">    0.593352</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%1 PTAC DX COOLING COIL</td>
    <td align="right">    0.820157</td>
    <td align="right">    18286.77</td>
    <td align="right">    0.703956</td>
    <td align="right">        2.08</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%07 PTAC DX COOLING COIL</td>
    <td align="right">    0.062935</td>
    <td align="right">     1061.51</td>
    <td align="right">    0.791824</td>
    <td align="right">    0.121013</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02 PTAC DX COOLING COIL</td>
    <td align="right">    0.568549</td>
    <td align="right">     9411.50</td>
    <td align="right">    0.798655</td>
    <td align="right">        1.07</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01 PTAC DX COOLING COIL</td>
    <td align="right">        1.22</td>
    <td align="right">    20427.47</td>
    <td align="right">    0.795606</td>
    <td align="right">        2.33</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03 PTAC DX COOLING COIL</td>
    <td align="right">    0.078606</td>
    <td align="right">     1301.21</td>
    <td align="right">    0.798655</td>
    <td align="right">    0.148338</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5 PTAC DX COOLING COIL</td>
    <td align="right">    0.094748</td>
    <td align="right">     1827.64</td>
    <td align="right">    0.746508</td>
    <td align="right">    0.208351</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%01 PTAC DX COOLING COIL</td>
    <td align="right">    0.044533</td>
    <td align="right">      858.05</td>
    <td align="right">    0.746867</td>
    <td align="right">    0.097818</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%02 PTAC DX COOLING COIL</td>
    <td align="right">    0.023311</td>
    <td align="right">      445.48</td>
    <td align="right">    0.749467</td>
    <td align="right">    0.050785</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP PTAC DX COOLING COIL</td>
    <td align="right">        1.58</td>
    <td align="right">    28195.09</td>
    <td align="right">    0.771587</td>
    <td align="right">        3.21</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3 PTAC DX COOLING COIL</td>
    <td align="right">    0.601183</td>
    <td align="right">    11027.16</td>
    <td align="right">    0.762799</td>
    <td align="right">        1.26</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%04 PTAC DX COOLING COIL</td>
    <td align="right">    0.041903</td>
    <td align="right">      828.82</td>
    <td align="right">    0.738697</td>
    <td align="right">    0.094485</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%05 PTAC DX COOLING COIL</td>
    <td align="right">    0.041125</td>
    <td align="right">      812.81</td>
    <td align="right">    0.738929</td>
    <td align="right">    0.092661</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%06 PTAC DX COOLING COIL</td>
    <td align="right">    0.041968</td>
    <td align="right">      807.86</td>
    <td align="right">    0.747166</td>
    <td align="right">    0.092096</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%08 PTAC DX COOLING COIL</td>
    <td align="right">    0.042750</td>
    <td align="right">      802.46</td>
    <td align="right">    0.755228</td>
    <td align="right">    0.091480</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%4 PTAC DX COOLING COIL</td>
    <td align="right">    0.332635</td>
    <td align="right">     5506.29</td>
    <td align="right">    0.798655</td>
    <td align="right">    0.627718</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%10 PTAC DX COOLING COIL</td>
    <td align="right">    0.104251</td>
    <td align="right">     1872.93</td>
    <td align="right">    0.769758</td>
    <td align="right">    0.213514</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%2 PTAC DX COOLING COIL</td>
    <td align="right">    0.084627</td>
    <td align="right">     1400.87</td>
    <td align="right">    0.798655</td>
    <td align="right">    0.159699</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%1 PTAC DX COOLING COIL</td>
    <td align="right">    0.285888</td>
    <td align="right">     4732.46</td>
    <td align="right">    0.798655</td>
    <td align="right">    0.539500</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%09 PTAC DX COOLING COIL</td>
    <td align="right">    0.043231</td>
    <td align="right">      810.93</td>
    <td align="right">    0.755450</td>
    <td align="right">    0.092446</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:OnOff</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:OnOff-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP PTAC SUPPLY FAN</td>
    <td align="right">        2.23</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2 PTAC SUPPLY FAN</td>
    <td align="right">    0.909192</td>
  </tr>
  <tr>
    <td align="right">01.NP:OFF%1NP PTAC SUPPLY FAN</td>
    <td align="right">    0.300099</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%1 PTAC SUPPLY FAN</td>
    <td align="right">    0.207216</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP PTAC SUPPLY FAN</td>
    <td align="right">    0.613611</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1 PTAC SUPPLY FAN</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP PTAC SUPPLY FAN</td>
    <td align="right">        1.78</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%2 PTAC SUPPLY FAN</td>
    <td align="right">    0.242128</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%4 PTAC SUPPLY FAN</td>
    <td align="right">    0.929072</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1 PTAC SUPPLY FAN</td>
    <td align="right">    0.665349</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%2 PTAC SUPPLY FAN</td>
    <td align="right">    0.394773</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%3 PTAC SUPPLY FAN</td>
    <td align="right">    0.079234</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%3 PTAC SUPPLY FAN</td>
    <td align="right">    0.170764</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%1 PTAC SUPPLY FAN</td>
    <td align="right">    0.203625</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4 PTAC SUPPLY FAN</td>
    <td align="right">        1.03</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1 PTAC SUPPLY FAN</td>
    <td align="right">        2.79</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%2 PTAC SUPPLY FAN</td>
    <td align="right">    0.047784</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%06 PTAC SUPPLY FAN</td>
    <td align="right">    0.688621</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP PTAC SUPPLY FAN</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%3 PTAC SUPPLY FAN</td>
    <td align="right">    0.693006</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%10 PTAC SUPPLY FAN</td>
    <td align="right">    0.534989</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%01 PTAC SUPPLY FAN</td>
    <td align="right">    0.611174</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%5 PTAC SUPPLY FAN</td>
    <td align="right">        4.61</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%14 PTAC SUPPLY FAN</td>
    <td align="right">    0.278659</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%2 PTAC SUPPLY FAN</td>
    <td align="right">    0.323658</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%15 PTAC SUPPLY FAN</td>
    <td align="right">    0.640979</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%07 PTAC SUPPLY FAN</td>
    <td align="right">    0.278675</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%02 PTAC SUPPLY FAN</td>
    <td align="right">    0.157353</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%03 PTAC SUPPLY FAN</td>
    <td align="right">    0.297142</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%04 PTAC SUPPLY FAN</td>
    <td align="right">    0.297142</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%05 PTAC SUPPLY FAN</td>
    <td align="right">    0.157933</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%08 PTAC SUPPLY FAN</td>
    <td align="right">    0.376716</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%09 PTAC SUPPLY FAN</td>
    <td align="right">    0.278675</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%11 PTAC SUPPLY FAN</td>
    <td align="right">    0.377702</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%12 PTAC SUPPLY FAN</td>
    <td align="right">    0.278551</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%13 PTAC SUPPLY FAN</td>
    <td align="right">    0.273382</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%1 PTAC SUPPLY FAN</td>
    <td align="right">    0.820157</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%07 PTAC SUPPLY FAN</td>
    <td align="right">    0.062935</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02 PTAC SUPPLY FAN</td>
    <td align="right">    0.568549</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01 PTAC SUPPLY FAN</td>
    <td align="right">        1.22</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03 PTAC SUPPLY FAN</td>
    <td align="right">    0.078606</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5 PTAC SUPPLY FAN</td>
    <td align="right">    0.094748</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%01 PTAC SUPPLY FAN</td>
    <td align="right">    0.044533</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%02 PTAC SUPPLY FAN</td>
    <td align="right">    0.023311</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP PTAC SUPPLY FAN</td>
    <td align="right">        1.58</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3 PTAC SUPPLY FAN</td>
    <td align="right">    0.601183</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%04 PTAC SUPPLY FAN</td>
    <td align="right">    0.041903</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%05 PTAC SUPPLY FAN</td>
    <td align="right">    0.041125</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%06 PTAC SUPPLY FAN</td>
    <td align="right">    0.041968</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%08 PTAC SUPPLY FAN</td>
    <td align="right">    0.042750</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%4 PTAC SUPPLY FAN</td>
    <td align="right">    0.332635</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%10 PTAC SUPPLY FAN</td>
    <td align="right">    0.104251</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%2 PTAC SUPPLY FAN</td>
    <td align="right">    0.084627</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%1 PTAC SUPPLY FAN</td>
    <td align="right">    0.285888</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%09 PTAC SUPPLY FAN</td>
    <td align="right">    0.043231</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Branch</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Branch-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP AHU MAIN BRANCH</td>
    <td align="right">       11.99</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP</td>
    <td align="right">       11.99</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP AHU EXTRACT FAN</td>
    <td align="right">       11.99</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP AHU SUPPLY FAN</td>
    <td align="right">       11.99</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP AHU  OUTDOOR AIR CONTROLLER</td>
    <td align="right">       11.99</td>
    <td align="right">       11.99</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BOILER</td>
    <td align="right">  1149824.69</td>
    <td align="right">    0.009896</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">HW LOOP</td>
    <td align="right">    0.009896</td>
    <td align="right">       22.27</td>
  </tr>
  <tr>
    <td align="right">DHW LOOP</td>
    <td align="right">    0.000147</td>
    <td align="right">    0.330750</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">Tank Volume [m3]</td>
    <td align="right">Maximum Heater Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER</td>
    <td align="right">    0.000147</td>
    <td align="right">    0.317520</td>
    <td align="right">    26121.02</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">HW LOOP SUPPLY PUMP</td>
    <td align="right">    0.009896</td>
    <td align="right">     3141.77</td>
  </tr>
  <tr>
    <td align="right">DHW LOOP SUPPLY PUMP</td>
    <td align="right">    0.000147</td>
    <td align="right">        4.19</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-04-08
    15:52:47</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP_WALL_2_0_0</td>
    <td align="right">04.NP:OFF%4NP%1_WALL_3_0_0 |09.NP:DORM%9NP_WALL_8_0_0 |09.NP:DORM%9NP_WALL_9_0_0 |09.NP:DORM%9NP_WALL_10_0_0 |14.NP:DORM%14NP%01_WALL_35_0_0 |14.NP:DORM%14NP%01_WALL_36_0_0 |14.NP:DORM%14NP%01_WALL_37_0_0 |</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP_WALL_18_0_0</td>
    <td align="right">09.NP:COR%9NP%3_WALL_2_0_0 |09.NP:WC%9NP%10_WALL_2_0_0 |14.NP:WC%14NP%07_WALL_3_0_0 |14.NP:COR%14NP%5_WALL_2_0_0 |</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP_ROOF_1_1_0</td>
    <td align="right">04.NP:OFF%4NP%1_WALL_3_0_0 |04.NP:STO%4NP%2_WALL_3_0_0 |04.NP:WC%4NP%1_WALL_5_0_0 |04.NP:DIN%4NP%2_WALL_3_0_0 |04.NP:STO%4NP%5_WALL_3_0_0 |04.NP:ELEC%4NP%2_WALL_4_0_0 |09.NP:DORM%9NP_WALL_8_0_0 |09.NP:DORM%9NP_WALL_9_0_0 |09.NP:DORM%9NP_WALL_10_0_0 |09.NP:DORM%9NP_WALL_11_0_0 |09.NP:DORM%9NP_WALL_12_0_0 |09.NP:DORM%9NP_WALL_13_0_0 |09.NP:COR%9NP%3_WALL_2_0_0 |09.NP:WC%9NP%10_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |14.NP:WC%14NP%07_WALL_3_0_0 |14.NP:DORM%14NP%01_WALL_2_0_0 |14.NP:DORM%14NP%01_WALL_3_0_0 |14.NP:DORM%14NP%01_WALL_35_0_0 |14.NP:DORM%14NP%01_WALL_36_0_0 |14.NP:DORM%14NP%01_WALL_37_0_0 |14.NP:COR%14NP%5_WALL_2_0_0 |14.NP:SKY%14NP_WALL_3_0_0 |14.NP:SKY%14NP_WALL_4_0_0 |</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2_WALL_7_0_0</td>
    <td align="right">01.NP:WC%1NP_WALL_5_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2_WALL_8_0_0</td>
    <td align="right">01.NP:COR%1NP%2_WALL_9_0_0 |01.NP:COR%1NP%1_WALL_8_0_0 |01.NP:WC%1NP_WALL_4_0_0 |01.NP:WC%1NP_WALL_5_0_0 |09.NP:COR%9NP%3_WALL_2_0_0 |09.NP:WC%9NP%10_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |14.NP:WC%14NP%07_WALL_3_0_0 |14.NP:COR%14NP%5_WALL_2_0_0 |</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2_WALL_9_0_0</td>
    <td align="right">01.NP:COR%1NP%2_WALL_8_0_0 |01.NP:WC%1NP_WALL_5_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2_ROOF_1_1_0</td>
    <td align="right">04.NP:OFF%4NP%1_WALL_3_0_0 |04.NP:STO%4NP%2_WALL_3_0_0 |04.NP:WC%4NP%1_WALL_5_0_0 |04.NP:DIN%4NP%2_WALL_3_0_0 |04.NP:STO%4NP%5_WALL_3_0_0 |04.NP:ELEC%4NP%2_WALL_4_0_0 |09.NP:DORM%9NP_WALL_11_0_0 |09.NP:DORM%9NP_WALL_12_0_0 |09.NP:DORM%9NP_WALL_13_0_0 |09.NP:COR%9NP%3_WALL_2_0_0 |09.NP:WC%9NP%10_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |14.NP:WC%14NP%07_WALL_3_0_0 |14.NP:DORM%14NP%01_WALL_2_0_0 |14.NP:DORM%14NP%01_WALL_3_0_0 |14.NP:COR%14NP%5_WALL_2_0_0 |14.NP:SKY%14NP_WALL_3_0_0 |14.NP:SKY%14NP_WALL_4_0_0 |</td>
  </tr>
  <tr>
    <td align="right">01.NP:OFF%1NP_ROOF_1_1_0</td>
    <td align="right">04.NP:OFF%4NP%1_WALL_3_0_0 |04.NP:STO%4NP%2_WALL_3_0_0 |04.NP:WC%4NP%1_WALL_5_0_0 |04.NP:DIN%4NP%2_WALL_3_0_0 |04.NP:STO%4NP%5_WALL_3_0_0 |04.NP:ELEC%4NP%2_WALL_4_0_0 |09.NP:DORM%9NP_WALL_11_0_0 |09.NP:DORM%9NP_WALL_12_0_0 |09.NP:DORM%9NP_WALL_13_0_0 |09.NP:COR%9NP%3_WALL_2_0_0 |09.NP:WC%9NP%10_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |14.NP:WC%14NP%07_WALL_3_0_0 |14.NP:DORM%14NP%01_WALL_2_0_0 |14.NP:DORM%14NP%01_WALL_3_0_0 |14.NP:COR%14NP%5_WALL_2_0_0 |14.NP:SKY%14NP_WALL_3_0_0 |14.NP:SKY%14NP_WALL_4_0_0 |</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%1_WALL_8_0_0</td>
    <td align="right">01.NP:COR%1NP%2_WALL_8_0_0 |01.NP:WC%1NP_WALL_5_0_0 |</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP_WALL_4_0_0</td>
    <td align="right">01.NP:COR%1NP%2_WALL_8_0_0 |01.NP:WC%1NP_WALL_5_0_0 |04.NP:ELEC%4NP%2_WALL_6_0_0 |</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP_WALL_5_0_0</td>
    <td align="right">01.NP:COR%1NP%2_WALL_7_0_0 |01.NP:COR%1NP%2_WALL_8_0_0 |01.NP:COR%1NP%2_WALL_9_0_0 |01.NP:COR%1NP%1_WALL_8_0_0 |01.NP:WC%1NP_WALL_4_0_0 |01.NP:ELEC%1NP_WALL_4_0_0 |04.NP:ELEC%4NP%2_WALL_6_0_0 |15.NP:ELEC%15NP_WALL_10_0_0 |</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP_WALL_6_0_0</td>
    <td align="right">04.NP:ELEC%4NP%2_WALL_6_0_0 |15.NP:ELEC%15NP_WALL_10_0_0 |</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP_WALL_7_0_0</td>
    <td align="right">09.NP:COR%9NP%3_WALL_2_0_0 |09.NP:WC%9NP%10_WALL_2_0_0 |14.NP:WC%14NP%07_WALL_3_0_0 |14.NP:COR%14NP%5_WALL_2_0_0 |</td>
  </tr>
  <tr>
    <td align="right">01.NP:ELEC%1NP_WALL_4_0_0</td>
    <td align="right">01.NP:WC%1NP_WALL_5_0_0 |04.NP:WC%4NP%1_WALL_5_0_0 |04.NP:DIN%4NP%2_WALL_3_0_0 |04.NP:STO%4NP%5_WALL_3_0_0 |04.NP:ELEC%4NP%2_WALL_4_0_0 |09.NP:DORM%9NP_WALL_12_0_0 |09.NP:DORM%9NP_WALL_13_0_0 |09.NP:DORM%9NP_WALL_14_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |14.NP:SKY%14NP_WALL_3_0_0 |14.NP:SKY%14NP_WALL_4_0_0 |14.NP:SKY%14NP_WALL_5_0_0 |</td>
  </tr>
  <tr>
    <td align="right">01.NP:ELEC%1NP_ROOF_1_1_0</td>
    <td align="right">04.NP:OFF%4NP%1_WALL_3_0_0 |04.NP:STO%4NP%2_WALL_3_0_0 |04.NP:WC%4NP%1_WALL_5_0_0 |04.NP:DIN%4NP%2_WALL_3_0_0 |04.NP:STO%4NP%5_WALL_3_0_0 |04.NP:ELEC%4NP%2_WALL_4_0_0 |09.NP:DORM%9NP_WALL_11_0_0 |09.NP:DORM%9NP_WALL_12_0_0 |09.NP:DORM%9NP_WALL_13_0_0 |09.NP:DORM%9NP_WALL_14_0_0 |09.NP:COR%9NP%3_WALL_2_0_0 |09.NP:WC%9NP%10_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |14.NP:WC%14NP%07_WALL_3_0_0 |14.NP:DORM%14NP%01_WALL_2_0_0 |14.NP:DORM%14NP%01_WALL_3_0_0 |14.NP:COR%14NP%5_WALL_2_0_0 |14.NP:SKY%14NP_WALL_3_0_0 |14.NP:SKY%14NP_WALL_4_0_0 |14.NP:SKY%14NP_WALL_5_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1_ROOF_1_1_0</td>
    <td align="right">09.NP:DORM%9NP_WALL_11_0_0 |09.NP:DORM%9NP_WALL_12_0_0 |09.NP:COR%9NP%3_WALL_2_0_0 |09.NP:WC%9NP%10_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |14.NP:WC%14NP%07_WALL_3_0_0 |14.NP:DORM%14NP%01_WALL_2_0_0 |14.NP:DORM%14NP%01_WALL_3_0_0 |14.NP:COR%14NP%5_WALL_2_0_0 |14.NP:SKY%14NP_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1_ROOF_1_1_1</td>
    <td align="right">09.NP:DORM%9NP_WALL_10_0_0 |09.NP:DORM%9NP_WALL_11_0_0 |09.NP:DORM%9NP_WALL_12_0_0 |09.NP:COR%9NP%3_WALL_2_0_0 |09.NP:WC%9NP%10_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |14.NP:WC%14NP%07_WALL_3_0_0 |14.NP:DORM%14NP%01_WALL_2_0_0 |14.NP:DORM%14NP%01_WALL_3_0_0 |14.NP:DORM%14NP%01_WALL_37_0_0 |14.NP:COR%14NP%5_WALL_2_0_0 |14.NP:SKY%14NP_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1_ROOF_1_1_2</td>
    <td align="right">09.NP:DORM%9NP_WALL_9_0_0 |09.NP:DORM%9NP_WALL_10_0_0 |09.NP:DORM%9NP_WALL_11_0_0 |09.NP:DORM%9NP_WALL_12_0_0 |09.NP:COR%9NP%3_WALL_2_0_0 |09.NP:WC%9NP%10_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |14.NP:WC%14NP%07_WALL_3_0_0 |14.NP:DORM%14NP%01_WALL_2_0_0 |14.NP:DORM%14NP%01_WALL_3_0_0 |14.NP:DORM%14NP%01_WALL_36_0_0 |14.NP:DORM%14NP%01_WALL_37_0_0 |14.NP:COR%14NP%5_WALL_2_0_0 |14.NP:SKY%14NP_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1_ROOF_1_1_3</td>
    <td align="right">09.NP:DORM%9NP_WALL_8_0_0 |09.NP:DORM%9NP_WALL_9_0_0 |09.NP:DORM%9NP_WALL_10_0_0 |09.NP:DORM%9NP_WALL_11_0_0 |09.NP:DORM%9NP_WALL_12_0_0 |09.NP:COR%9NP%3_WALL_2_0_0 |09.NP:WC%9NP%10_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |14.NP:WC%14NP%07_WALL_3_0_0 |14.NP:DORM%14NP%01_WALL_2_0_0 |14.NP:DORM%14NP%01_WALL_3_0_0 |14.NP:DORM%14NP%01_WALL_35_0_0 |14.NP:DORM%14NP%01_WALL_36_0_0 |14.NP:DORM%14NP%01_WALL_37_0_0 |14.NP:COR%14NP%5_WALL_2_0_0 |14.NP:SKY%14NP_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1_ROOF_1_1_4</td>
    <td align="right">09.NP:WC%9NP%06_WALL_3_0_0 |09.NP:DORM%9NP_WALL_7_0_0 |09.NP:DORM%9NP_WALL_8_0_0 |09.NP:DORM%9NP_WALL_9_0_0 |09.NP:DORM%9NP_WALL_10_0_0 |09.NP:DORM%9NP_WALL_11_0_0 |09.NP:DORM%9NP_WALL_12_0_0 |09.NP:COR%9NP%3_WALL_2_0_0 |09.NP:WC%9NP%10_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |14.NP:WC%14NP%07_WALL_3_0_0 |14.NP:DORM%14NP%01_WALL_2_0_0 |14.NP:DORM%14NP%01_WALL_3_0_0 |14.NP:DORM%14NP%01_WALL_34_0_0 |14.NP:DORM%14NP%01_WALL_35_0_0 |14.NP:DORM%14NP%01_WALL_36_0_0 |14.NP:DORM%14NP%01_WALL_37_0_0 |14.NP:WC%14NP%03_WALL_2_0_0 |14.NP:COR%14NP%5_WALL_2_0_0 |14.NP:SKY%14NP_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1_ROOF_1_1_5</td>
    <td align="right">09.NP:WC%9NP%06_WALL_2_0_0 |09.NP:WC%9NP%06_WALL_3_0_0 |09.NP:DORM%9NP_WALL_7_0_0 |09.NP:DORM%9NP_WALL_8_0_0 |09.NP:DORM%9NP_WALL_9_0_0 |09.NP:DORM%9NP_WALL_10_0_0 |09.NP:DORM%9NP_WALL_11_0_0 |09.NP:DORM%9NP_WALL_12_0_0 |09.NP:COR%9NP%3_WALL_2_0_0 |09.NP:WC%9NP%10_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |14.NP:WC%14NP%07_WALL_3_0_0 |14.NP:DORM%14NP%01_WALL_2_0_0 |14.NP:DORM%14NP%01_WALL_3_0_0 |14.NP:DORM%14NP%01_WALL_34_0_0 |14.NP:DORM%14NP%01_WALL_35_0_0 |14.NP:DORM%14NP%01_WALL_36_0_0 |14.NP:DORM%14NP%01_WALL_37_0_0 |14.NP:WC%14NP%03_WALL_2_0_0 |14.NP:WC%14NP%03_WALL_8_0_0 |14.NP:COR%14NP%5_WALL_2_0_0 |14.NP:SKY%14NP_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1_ROOF_1_1_6</td>
    <td align="right">09.NP:WC%9NP%06_WALL_2_0_0 |09.NP:WC%9NP%06_WALL_3_0_0 |09.NP:WC%9NP%06_WALL_8_0_0 |09.NP:DORM%9NP_WALL_2_0_0 |09.NP:DORM%9NP_WALL_7_0_0 |09.NP:DORM%9NP_WALL_8_0_0 |09.NP:DORM%9NP_WALL_9_0_0 |09.NP:DORM%9NP_WALL_10_0_0 |09.NP:DORM%9NP_WALL_11_0_0 |09.NP:DORM%9NP_WALL_12_0_0 |09.NP:COR%9NP%3_WALL_2_0_0 |09.NP:WC%9NP%10_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |14.NP:WC%14NP%07_WALL_3_0_0 |14.NP:DORM%14NP%01_WALL_2_0_0 |14.NP:DORM%14NP%01_WALL_3_0_0 |14.NP:DORM%14NP%01_WALL_29_0_0 |14.NP:DORM%14NP%01_WALL_34_0_0 |14.NP:DORM%14NP%01_WALL_35_0_0 |14.NP:DORM%14NP%01_WALL_36_0_0 |14.NP:DORM%14NP%01_WALL_37_0_0 |14.NP:WC%14NP%03_WALL_2_0_0 |14.NP:WC%14NP%03_WALL_7_0_0 |14.NP:WC%14NP%03_WALL_8_0_0 |14.NP:COR%14NP%5_WALL_2_0_0 |14.NP:SKY%14NP_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP_WALL_9_0_0</td>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0 |09.NP:DORM%9NP_WALL_23_0_0 |09.NP:COR%9NP%3_WALL_2_0_0 |09.NP:COR%9NP%3_WALL_8_0_0 |09.NP:WC%9NP%10_WALL_2_0_0 |09.NP:WC%9NP%10_WALL_6_0_0 |14.NP:WC%14NP%07_WALL_2_0_0 |14.NP:WC%14NP%07_WALL_3_0_0 |14.NP:DORM%14NP%02_WALL_2_0_0 |14.NP:DORM%14NP%01_WALL_29_0_0 |14.NP:COR%14NP%5_WALL_2_0_0 |14.NP:COR%14NP%5_WALL_8_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP_ROOF_1_1_0</td>
    <td align="right">09.NP:WC%9NP%06_WALL_2_0_0 |09.NP:WC%9NP%06_WALL_3_0_0 |09.NP:WC%9NP%06_WALL_8_0_0 |09.NP:DORM%9NP_WALL_2_0_0 |09.NP:DORM%9NP_WALL_7_0_0 |09.NP:DORM%9NP_WALL_8_0_0 |09.NP:DORM%9NP_WALL_9_0_0 |09.NP:COR%9NP%3_WALL_2_0_0 |09.NP:WC%9NP%10_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |14.NP:WC%14NP%07_WALL_3_0_0 |14.NP:DORM%14NP%01_WALL_29_0_0 |14.NP:DORM%14NP%01_WALL_34_0_0 |14.NP:DORM%14NP%01_WALL_35_0_0 |14.NP:DORM%14NP%01_WALL_36_0_0 |14.NP:WC%14NP%03_WALL_2_0_0 |14.NP:WC%14NP%03_WALL_7_0_0 |14.NP:WC%14NP%03_WALL_8_0_0 |14.NP:COR%14NP%5_WALL_2_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP_ROOF_1_1_1</td>
    <td align="right">09.NP:WC%9NP%06_WALL_2_0_0 |09.NP:WC%9NP%06_WALL_3_0_0 |09.NP:WC%9NP%06_WALL_8_0_0 |09.NP:DORM%9NP_WALL_2_0_0 |09.NP:DORM%9NP_WALL_7_0_0 |09.NP:DORM%9NP_WALL_23_0_0 |09.NP:COR%9NP%3_WALL_2_0_0 |09.NP:COR%9NP%3_WALL_8_0_0 |09.NP:WC%9NP%10_WALL_2_0_0 |09.NP:WC%9NP%10_WALL_6_0_0 |15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |14.NP:WC%14NP%07_WALL_2_0_0 |14.NP:WC%14NP%07_WALL_3_0_0 |14.NP:DORM%14NP%02_WALL_2_0_0 |14.NP:DORM%14NP%01_WALL_29_0_0 |14.NP:DORM%14NP%01_WALL_34_0_0 |14.NP:WC%14NP%03_WALL_2_0_0 |14.NP:WC%14NP%03_WALL_7_0_0 |14.NP:WC%14NP%03_WALL_8_0_0 |14.NP:COR%14NP%5_WALL_2_0_0 |14.NP:COR%14NP%5_WALL_8_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%2_ROOF_1_1_1</td>
    <td align="right">09.NP:WC%9NP%06_WALL_2_0_0 |09.NP:WC%9NP%06_WALL_8_0_0 |09.NP:DORM%9NP_WALL_2_0_0 |09.NP:COR%9NP%3_WALL_2_0_0 |09.NP:WC%9NP%10_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |14.NP:WC%14NP%07_WALL_3_0_0 |14.NP:DORM%14NP%01_WALL_29_0_0 |14.NP:WC%14NP%03_WALL_7_0_0 |14.NP:WC%14NP%03_WALL_8_0_0 |14.NP:COR%14NP%5_WALL_2_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%2_ROOF_1_1_2</td>
    <td align="right">09.NP:WC%9NP%06_WALL_8_0_0 |09.NP:DORM%9NP_WALL_2_0_0 |09.NP:COR%9NP%3_WALL_2_0_0 |09.NP:WC%9NP%10_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_2_0_0 |14.NP:WC%14NP%07_WALL_3_0_0 |14.NP:DORM%14NP%01_WALL_29_0_0 |14.NP:WC%14NP%03_WALL_7_0_0 |14.NP:COR%14NP%5_WALL_2_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%4_ROOF_1_1_0</td>
    <td align="right">09.NP:DORM%9NP_WALL_17_0_0 |09.NP:WC%9NP%01_WALL_4_0_0 |09.NP:WC%9NP%01_WALL_5_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |14.NP:SKY%14NP_WALL_8_0_0 |14.NP:SKY%14NP_WALL_9_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%4_ROOF_1_1_1</td>
    <td align="right">09.NP:DORM%9NP_WALL_14_0_0 |09.NP:DORM%9NP_WALL_15_0_0 |09.NP:DORM%9NP_WALL_16_0_0 |09.NP:DORM%9NP_WALL_17_0_0 |09.NP:DORM%9NP_WALL_22_0_0 |09.NP:WC%9NP%01_WALL_4_0_0 |09.NP:WC%9NP%01_WALL_5_0_0 |09.NP:WC%9NP%01_WALL_6_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |14.NP:DORM%14NP%02_WALL_15_0_0 |14.NP:SKY%14NP_WALL_5_0_0 |14.NP:SKY%14NP_WALL_6_0_0 |14.NP:SKY%14NP_WALL_7_0_0 |14.NP:SKY%14NP_WALL_8_0_0 |14.NP:SKY%14NP_WALL_9_0_0 |14.NP:SKY%14NP_WALL_10_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%2_ROOF_1_1_0</td>
    <td align="right">09.NP:DORM%9NP_WALL_11_0_0 |09.NP:DORM%9NP_WALL_12_0_0 |09.NP:COR%9NP%3_WALL_2_0_0 |09.NP:WC%9NP%10_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |14.NP:WC%14NP%07_WALL_3_0_0 |14.NP:DORM%14NP%01_WALL_2_0_0 |14.NP:DORM%14NP%01_WALL_3_0_0 |14.NP:COR%14NP%5_WALL_2_0_0 |14.NP:SKY%14NP_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1_ROOF_1_1_0</td>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0 |09.NP:DORM%9NP_WALL_13_0_0 |09.NP:DORM%9NP_WALL_14_0_0 |09.NP:COR%9NP%3_WALL_2_0_0 |09.NP:WC%9NP%10_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |14.NP:WC%14NP%07_WALL_3_0_0 |14.NP:DORM%14NP%01_WALL_3_0_0 |14.NP:COR%14NP%5_WALL_2_0_0 |14.NP:SKY%14NP_WALL_3_0_0 |14.NP:SKY%14NP_WALL_4_0_0 |14.NP:SKY%14NP_WALL_5_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1_ROOF_1_1_1</td>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0 |09.NP:DORM%9NP_WALL_13_0_0 |09.NP:DORM%9NP_WALL_14_0_0 |09.NP:COR%9NP%3_WALL_2_0_0 |09.NP:WC%9NP%10_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |14.NP:WC%14NP%07_WALL_3_0_0 |14.NP:DORM%14NP%01_WALL_3_0_0 |14.NP:COR%14NP%5_WALL_2_0_0 |14.NP:SKY%14NP_WALL_3_0_0 |14.NP:SKY%14NP_WALL_4_0_0 |14.NP:SKY%14NP_WALL_5_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%2_ROOF_1_1_1</td>
    <td align="right">09.NP:DORM%9NP_WALL_15_0_0 |09.NP:DORM%9NP_WALL_16_0_0 |09.NP:DORM%9NP_WALL_17_0_0 |09.NP:WC%9NP%01_WALL_4_0_0 |09.NP:WC%9NP%01_WALL_5_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |14.NP:SKY%14NP_WALL_6_0_0 |14.NP:SKY%14NP_WALL_7_0_0 |14.NP:SKY%14NP_WALL_8_0_0 |14.NP:SKY%14NP_WALL_9_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%2_ROOF_1_1_2</td>
    <td align="right">09.NP:DORM%9NP_WALL_14_0_0 |09.NP:DORM%9NP_WALL_15_0_0 |09.NP:DORM%9NP_WALL_16_0_0 |09.NP:DORM%9NP_WALL_17_0_0 |09.NP:DORM%9NP_WALL_22_0_0 |09.NP:WC%9NP%01_WALL_4_0_0 |09.NP:WC%9NP%01_WALL_5_0_0 |09.NP:WC%9NP%01_WALL_6_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |14.NP:DORM%14NP%02_WALL_15_0_0 |14.NP:SKY%14NP_WALL_5_0_0 |14.NP:SKY%14NP_WALL_6_0_0 |14.NP:SKY%14NP_WALL_7_0_0 |14.NP:SKY%14NP_WALL_8_0_0 |14.NP:SKY%14NP_WALL_9_0_0 |14.NP:SKY%14NP_WALL_10_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%2_ROOF_1_1_3</td>
    <td align="right">09.NP:DORM%9NP_WALL_13_0_0 |09.NP:DORM%9NP_WALL_14_0_0 |09.NP:DORM%9NP_WALL_15_0_0 |09.NP:DORM%9NP_WALL_16_0_0 |09.NP:DORM%9NP_WALL_17_0_0 |09.NP:WC%9NP%01_WALL_4_0_0 |09.NP:WC%9NP%01_WALL_5_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |14.NP:SKY%14NP_WALL_4_0_0 |14.NP:SKY%14NP_WALL_5_0_0 |14.NP:SKY%14NP_WALL_6_0_0 |14.NP:SKY%14NP_WALL_7_0_0 |14.NP:SKY%14NP_WALL_8_0_0 |14.NP:SKY%14NP_WALL_9_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%2_ROOF_1_1_4</td>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0 |09.NP:DORM%9NP_WALL_13_0_0 |09.NP:DORM%9NP_WALL_14_0_0 |09.NP:DORM%9NP_WALL_15_0_0 |09.NP:DORM%9NP_WALL_16_0_0 |09.NP:DORM%9NP_WALL_17_0_0 |09.NP:WC%9NP%10_WALL_2_0_0 |09.NP:WC%9NP%01_WALL_4_0_0 |09.NP:WC%9NP%01_WALL_5_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |14.NP:WC%14NP%07_WALL_3_0_0 |14.NP:DORM%14NP%01_WALL_3_0_0 |14.NP:SKY%14NP_WALL_3_0_0 |14.NP:SKY%14NP_WALL_4_0_0 |14.NP:SKY%14NP_WALL_5_0_0 |14.NP:SKY%14NP_WALL_6_0_0 |14.NP:SKY%14NP_WALL_7_0_0 |14.NP:SKY%14NP_WALL_8_0_0 |14.NP:SKY%14NP_WALL_9_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%5_ROOF_1_0_0</td>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0 |09.NP:DORM%9NP_WALL_13_0_0 |09.NP:DORM%9NP_WALL_14_0_0 |09.NP:DORM%9NP_WALL_15_0_0 |09.NP:DORM%9NP_WALL_16_0_0 |09.NP:DORM%9NP_WALL_17_0_0 |09.NP:DORM%9NP_WALL_22_0_0 |09.NP:WC%9NP%01_WALL_4_0_0 |09.NP:WC%9NP%01_WALL_5_0_0 |09.NP:WC%9NP%01_WALL_6_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |14.NP:DORM%14NP%02_WALL_15_0_0 |14.NP:DORM%14NP%01_WALL_3_0_0 |14.NP:SKY%14NP_WALL_3_0_0 |14.NP:SKY%14NP_WALL_4_0_0 |14.NP:SKY%14NP_WALL_5_0_0 |14.NP:SKY%14NP_WALL_6_0_0 |14.NP:SKY%14NP_WALL_7_0_0 |14.NP:SKY%14NP_WALL_8_0_0 |14.NP:SKY%14NP_WALL_9_0_0 |14.NP:SKY%14NP_WALL_10_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%2_WALL_6_0_0</td>
    <td align="right">04.NP:WC%4NP%4_WALL_6_0_0 |04.NP:DIN%4NP%1_WALL_14_0_0 |09.NP:DORM%9NP_WALL_22_0_0 |15.NP:ELEC%15NP_WALL_10_0_0 |14.NP:DORM%14NP%02_WALL_15_0_0 |14.NP:SKY%14NP_WALL_10_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%2_ROOF_1_0_1</td>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0 |09.NP:DORM%9NP_WALL_13_0_0 |09.NP:DORM%9NP_WALL_14_0_0 |09.NP:DORM%9NP_WALL_15_0_0 |09.NP:DORM%9NP_WALL_16_0_0 |09.NP:DORM%9NP_WALL_17_0_0 |09.NP:DORM%9NP_WALL_22_0_0 |09.NP:WC%9NP%01_WALL_4_0_0 |09.NP:WC%9NP%01_WALL_5_0_0 |09.NP:WC%9NP%01_WALL_6_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |14.NP:DORM%14NP%02_WALL_15_0_0 |14.NP:DORM%14NP%01_WALL_3_0_0 |14.NP:SKY%14NP_WALL_3_0_0 |14.NP:SKY%14NP_WALL_4_0_0 |14.NP:SKY%14NP_WALL_5_0_0 |14.NP:SKY%14NP_WALL_6_0_0 |14.NP:SKY%14NP_WALL_7_0_0 |14.NP:SKY%14NP_WALL_8_0_0 |14.NP:SKY%14NP_WALL_9_0_0 |14.NP:SKY%14NP_WALL_10_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%3_ROOF_1_1_0</td>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0 |09.NP:WC%9NP%01_WALL_6_0_0 |15.NP:ELEC%15NP_WALL_10_0_0 |14.NP:DORM%14NP%02_WALL_15_0_0 |14.NP:SKY%14NP_WALL_10_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4_WALL_6_0_0</td>
    <td align="right">04.NP:ELEC%4NP%2_WALL_6_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4_ROOF_1_1_0</td>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0 |09.NP:WC%9NP%01_WALL_5_0_0 |09.NP:WC%9NP%01_WALL_6_0_0 |15.NP:ELEC%15NP_WALL_10_0_0 |14.NP:DORM%14NP%02_WALL_15_0_0 |14.NP:SKY%14NP_WALL_9_0_0 |14.NP:SKY%14NP_WALL_10_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4_ROOF_1_1_1</td>
    <td align="right">09.NP:DORM%9NP_WALL_16_0_0 |09.NP:DORM%9NP_WALL_17_0_0 |09.NP:DORM%9NP_WALL_22_0_0 |09.NP:WC%9NP%01_WALL_4_0_0 |09.NP:WC%9NP%01_WALL_5_0_0 |09.NP:WC%9NP%01_WALL_6_0_0 |15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |14.NP:DORM%14NP%02_WALL_15_0_0 |14.NP:SKY%14NP_WALL_7_0_0 |14.NP:SKY%14NP_WALL_8_0_0 |14.NP:SKY%14NP_WALL_9_0_0 |14.NP:SKY%14NP_WALL_10_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4_ROOF_1_1_2</td>
    <td align="right">09.NP:DORM%9NP_WALL_16_0_0 |09.NP:DORM%9NP_WALL_17_0_0 |09.NP:DORM%9NP_WALL_22_0_0 |09.NP:WC%9NP%01_WALL_4_0_0 |09.NP:WC%9NP%01_WALL_5_0_0 |09.NP:WC%9NP%01_WALL_6_0_0 |15.NP:ELEC%15NP_WALL_10_0_0 |14.NP:DORM%14NP%02_WALL_15_0_0 |14.NP:SKY%14NP_WALL_7_0_0 |14.NP:SKY%14NP_WALL_8_0_0 |14.NP:SKY%14NP_WALL_9_0_0 |14.NP:SKY%14NP_WALL_10_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1_WALL_14_0_0</td>
    <td align="right">04.NP:ELEC%4NP%2_WALL_6_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1_WALL_15_0_0</td>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0 |09.NP:DORM%9NP_WALL_22_0_0 |09.NP:COR%9NP%3_WALL_2_0_0 |09.NP:WC%9NP%10_WALL_2_0_0 |14.NP:WC%14NP%07_WALL_3_0_0 |14.NP:DORM%14NP%02_WALL_15_0_0 |14.NP:DORM%14NP%01_WALL_29_0_0 |14.NP:COR%14NP%5_WALL_2_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1_ROOF_1_1_0</td>
    <td align="right">09.NP:WC%9NP%06_WALL_2_0_0 |09.NP:WC%9NP%06_WALL_8_0_0 |09.NP:DORM%9NP_WALL_2_0_0 |09.NP:COR%9NP%3_WALL_2_0_0 |09.NP:WC%9NP%10_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |14.NP:WC%14NP%07_WALL_3_0_0 |14.NP:DORM%14NP%01_WALL_29_0_0 |14.NP:WC%14NP%03_WALL_7_0_0 |14.NP:WC%14NP%03_WALL_8_0_0 |14.NP:COR%14NP%5_WALL_2_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1_ROOF_1_1_1</td>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0 |09.NP:WC%9NP%01_WALL_5_0_0 |09.NP:WC%9NP%01_WALL_6_0_0 |15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |14.NP:DORM%14NP%02_WALL_15_0_0 |14.NP:SKY%14NP_WALL_9_0_0 |14.NP:SKY%14NP_WALL_10_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1_ROOF_1_1_2</td>
    <td align="right">09.NP:DORM%9NP_WALL_17_0_0 |09.NP:DORM%9NP_WALL_22_0_0 |09.NP:WC%9NP%01_WALL_4_0_0 |09.NP:WC%9NP%01_WALL_5_0_0 |09.NP:WC%9NP%01_WALL_6_0_0 |15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |14.NP:DORM%14NP%02_WALL_15_0_0 |14.NP:SKY%14NP_WALL_8_0_0 |14.NP:SKY%14NP_WALL_9_0_0 |14.NP:SKY%14NP_WALL_10_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1_ROOF_1_1_3</td>
    <td align="right">09.NP:WC%9NP%06_WALL_8_0_0 |09.NP:DORM%9NP_WALL_2_0_0 |09.NP:COR%9NP%3_WALL_2_0_0 |09.NP:WC%9NP%10_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |14.NP:WC%14NP%07_WALL_3_0_0 |14.NP:DORM%14NP%01_WALL_29_0_0 |14.NP:WC%14NP%03_WALL_7_0_0 |14.NP:COR%14NP%5_WALL_2_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%1_ROOF_1_1_0</td>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0 |09.NP:WC%9NP%01_WALL_5_0_0 |09.NP:WC%9NP%01_WALL_6_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |14.NP:DORM%14NP%02_WALL_15_0_0 |14.NP:SKY%14NP_WALL_9_0_0 |14.NP:SKY%14NP_WALL_10_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%1_ROOF_1_1_1</td>
    <td align="right">09.NP:DORM%9NP_WALL_15_0_0 |09.NP:DORM%9NP_WALL_16_0_0 |09.NP:DORM%9NP_WALL_17_0_0 |09.NP:DORM%9NP_WALL_22_0_0 |09.NP:WC%9NP%01_WALL_4_0_0 |09.NP:WC%9NP%01_WALL_5_0_0 |09.NP:WC%9NP%01_WALL_6_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |14.NP:DORM%14NP%02_WALL_15_0_0 |14.NP:SKY%14NP_WALL_6_0_0 |14.NP:SKY%14NP_WALL_7_0_0 |14.NP:SKY%14NP_WALL_8_0_0 |14.NP:SKY%14NP_WALL_9_0_0 |14.NP:SKY%14NP_WALL_10_0_0 |</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%06_WALL_8_0_0</td>
    <td align="right">09.NP:COR%9NP%3_WALL_2_0_0 |09.NP:WC%9NP%10_WALL_2_0_0 |14.NP:WC%14NP%07_WALL_3_0_0 |14.NP:COR%14NP%5_WALL_2_0_0 |</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0</td>
    <td align="right">09.NP:COR%9NP%3_WALL_2_0_0 |09.NP:WC%9NP%10_WALL_2_0_0 |14.NP:WC%14NP%07_WALL_3_0_0 |14.NP:COR%14NP%5_WALL_2_0_0 |</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%3_WALL_2_0_0</td>
    <td align="right">09.NP:WC%9NP%06_WALL_8_0_0 |09.NP:DORM%9NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |14.NP:DORM%14NP%01_WALL_29_0_0 |14.NP:WC%14NP%03_WALL_7_0_0 |</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%3_WALL_8_0_0</td>
    <td align="right">09.NP:WC%9NP%10_WALL_2_0_0 |14.NP:WC%14NP%07_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%10_WALL_2_0_0</td>
    <td align="right">09.NP:WC%9NP%06_WALL_8_0_0 |09.NP:DORM%9NP_WALL_2_0_0 |09.NP:COR%9NP%3_WALL_8_0_0 |15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |14.NP:DORM%14NP%01_WALL_29_0_0 |14.NP:WC%14NP%03_WALL_7_0_0 |14.NP:COR%14NP%5_WALL_8_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%07_WALL_3_0_0</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |14.NP:DORM%14NP%01_WALL_29_0_0 |14.NP:WC%14NP%03_WALL_7_0_0 |14.NP:COR%14NP%5_WALL_8_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%07_ROOF_1_0_0</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02_ROOF_1_0_0</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02_ROOF_1_0_1</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02_ROOF_1_0_2</td>
    <td align="right">15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02_ROOF_1_0_3</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02_ROOF_1_0_4</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02_ROOF_1_0_5</td>
    <td align="right">15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_29_0_0</td>
    <td align="right">14.NP:WC%14NP%07_WALL_3_0_0 |14.NP:COR%14NP%5_WALL_2_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_ROOF_1_0_0</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_ROOF_1_0_1</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_ROOF_1_0_2</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_ROOF_1_0_3</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_ROOF_1_0_4</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_ROOF_1_0_5</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_ROOF_1_0_6</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_ROOF_1_0_7</td>
    <td align="right">15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_ROOF_1_0_8</td>
    <td align="right">15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_ROOF_1_0_9</td>
    <td align="right">15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_ROOF_1_0_10</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03_WALL_7_0_0</td>
    <td align="right">14.NP:WC%14NP%07_WALL_3_0_0 |14.NP:COR%14NP%5_WALL_2_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03_ROOF_1_0_0</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03_ROOF_1_0_1</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5_WALL_2_0_0</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |14.NP:DORM%14NP%01_WALL_29_0_0 |14.NP:WC%14NP%03_WALL_7_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5_WALL_8_0_0</td>
    <td align="right">14.NP:WC%14NP%07_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5_ROOF_1_0_0</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%01_ROOF_1_0_0</td>
    <td align="right">15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%02_ROOF_1_0_0</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_ROOF_1_1_0</td>
    <td align="right">15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_ROOF_1_1_1</td>
    <td align="right">15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_ROOF_1_1_2</td>
    <td align="right">15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_ROOF_1_1_3</td>
    <td align="right">15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_ROOF_1_1_4</td>
    <td align="right">15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_ROOF_1_1_5</td>
    <td align="right">15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_ROOF_1_1_7</td>
    <td align="right">15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3_ROOF_1_2_0</td>
    <td align="right">15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3_ROOF_1_2_1</td>
    <td align="right">15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3_ROOF_1_2_2</td>
    <td align="right">15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3_ROOF_1_2_3</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3_ROOF_1_2_6</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%04_ROOF_1_0_0</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%05_ROOF_1_0_0</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%06_ROOF_1_0_0</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%08_ROOF_1_0_0</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:ELEC%14NP_ROOF_1_2_0</td>
    <td align="right">15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:ELEC%14NP_ROOF_1_2_1</td>
    <td align="right">15.NP:ELEC%15NP_WALL_11_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:ELEC%14NP_ROOF_1_2_2</td>
    <td align="right">15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:STO%14NP_ROOF_1_3_0</td>
    <td align="right">15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%10_ROOF_1_0_0</td>
    <td align="right">15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%2_ROOF_1_1_0</td>
    <td align="right">15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:UNOC%14NP%1_ROOF_1_1_0</td>
    <td align="right">15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%09_ROOF_1_0_0</td>
    <td align="right">15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP_WALL_2_0_0</td>
    <td align="right">01.NP:LOB%1NP_WALL_2_0_0_0_0_0_WIN |01.NP:LOB%1NP_WALL_2_0_0_1_0_1_WIN |01.NP:LOB%1NP_WALL_2_0_0_2_0_2_WIN |01.NP:LOB%1NP_WALL_2_0_0_3_0_3_WIN |01.NP:LOB%1NP_WALL_2_0_0_4_0_4_WIN |01.NP:LOB%1NP_WALL_2_0_0_5_0_5_WIN |</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP_WALL_3_0_0</td>
    <td align="right">01.NP:LOB%1NP_WALL_3_0_0_0_0_0_WIN |01.NP:LOB%1NP_WALL_3_0_0_1_0_1_WIN |</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP_WALL_18_0_0</td>
    <td align="right">01.NP:LOB%1NP_WALL_18_0_0_0_0_0_WIN |01.NP:LOB%1NP_WALL_18_0_0_1_0_1_WIN |</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2_WALL_4_0_0</td>
    <td align="right">01.NP:COR%1NP%2_WALL_4_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2_WALL_7_0_0</td>
    <td align="right">01.NP:COR%1NP%2_WALL_7_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2_WALL_8_0_0</td>
    <td align="right">01.NP:COR%1NP%2_WALL_8_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2_WALL_9_0_0</td>
    <td align="right">01.NP:COR%1NP%2_WALL_9_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">01.NP:OFF%1NP_WALL_3_0_0</td>
    <td align="right">01.NP:OFF%1NP_WALL_3_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%1_WALL_8_0_0</td>
    <td align="right">01.NP:COR%1NP%1_WALL_8_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP_WALL_4_0_0</td>
    <td align="right">01.NP:WC%1NP_WALL_4_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP_WALL_5_0_0</td>
    <td align="right">01.NP:WC%1NP_WALL_5_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP_WALL_6_0_0</td>
    <td align="right">01.NP:WC%1NP_WALL_6_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP_WALL_7_0_0</td>
    <td align="right">01.NP:WC%1NP_WALL_7_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">01.NP:ELEC%1NP_WALL_3_0_0</td>
    <td align="right">01.NP:ELEC%1NP_WALL_3_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">01.NP:ELEC%1NP_WALL_4_0_0</td>
    <td align="right">01.NP:ELEC%1NP_WALL_4_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1_WALL_2_0_0</td>
    <td align="right">04.NP:OFF%4NP%1_WALL_2_0_0_0_0_0_WIN |04.NP:OFF%4NP%1_WALL_2_0_0_1_0_1_WIN |</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1_WALL_3_0_0</td>
    <td align="right">04.NP:OFF%4NP%1_WALL_3_0_0_0_0_0_WIN |04.NP:OFF%4NP%1_WALL_3_0_0_1_0_1_WIN |04.NP:OFF%4NP%1_WALL_3_0_0_2_0_2_WIN |</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP_WALL_2_0_0</td>
    <td align="right">04.NP:CONF%4NP_WALL_2_0_0_0_0_0_WIN |04.NP:CONF%4NP_WALL_2_0_0_1_0_1_WIN |04.NP:CONF%4NP_WALL_2_0_0_2_0_2_WIN |04.NP:CONF%4NP_WALL_2_0_0_3_0_3_WIN |</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP_WALL_9_0_0</td>
    <td align="right">04.NP:CONF%4NP_WALL_9_0_0_0_0_0_WIN |04.NP:CONF%4NP_WALL_9_0_0_1_0_1_WIN |04.NP:CONF%4NP_WALL_9_0_0_2_0_2_WIN |</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%2_WALL_3_0_0</td>
    <td align="right">04.NP:STO%4NP%2_WALL_3_0_0_0_0_0_WIN |04.NP:STO%4NP%2_WALL_3_0_0_1_0_1_WIN |</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1_WALL_5_0_0</td>
    <td align="right">04.NP:WC%4NP%1_WALL_5_0_0_0_0_0_WIN |04.NP:WC%4NP%1_WALL_5_0_0_1_0_1_WIN |</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%2_WALL_3_0_0</td>
    <td align="right">04.NP:DIN%4NP%2_WALL_3_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%5_WALL_3_0_0</td>
    <td align="right">04.NP:STO%4NP%5_WALL_3_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%2_WALL_4_0_0</td>
    <td align="right">04.NP:ELEC%4NP%2_WALL_4_0_0_0_0_0_WIN |04.NP:ELEC%4NP%2_WALL_4_0_0_1_0_1_WIN |04.NP:ELEC%4NP%2_WALL_4_0_0_2_0_2_WIN |</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%2_WALL_5_0_0</td>
    <td align="right">04.NP:ELEC%4NP%2_WALL_5_0_0_0_0_0_WIN |04.NP:ELEC%4NP%2_WALL_5_0_0_1_0_1_WIN |04.NP:ELEC%4NP%2_WALL_5_0_0_2_0_2_WIN |</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%2_WALL_6_0_0</td>
    <td align="right">04.NP:ELEC%4NP%2_WALL_6_0_0_0_0_0_WIN |04.NP:ELEC%4NP%2_WALL_6_0_0_1_0_1_WIN |04.NP:ELEC%4NP%2_WALL_6_0_0_2_0_2_WIN |</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4_WALL_6_0_0</td>
    <td align="right">04.NP:WC%4NP%4_WALL_6_0_0_0_0_0_WIN |04.NP:WC%4NP%4_WALL_6_0_0_1_0_1_WIN |</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1_WALL_14_0_0</td>
    <td align="right">04.NP:DIN%4NP%1_WALL_14_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1_WALL_15_0_0</td>
    <td align="right">04.NP:DIN%4NP%1_WALL_15_0_0_0_0_0_WIN |04.NP:DIN%4NP%1_WALL_15_0_0_1_0_1_WIN |04.NP:DIN%4NP%1_WALL_15_0_0_2_0_2_WIN |04.NP:DIN%4NP%1_WALL_15_0_0_3_0_3_WIN |04.NP:DIN%4NP%1_WALL_15_0_0_4_0_4_WIN |04.NP:DIN%4NP%1_WALL_15_0_0_5_0_5_WIN |</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%06_WALL_2_0_0</td>
    <td align="right">09.NP:WC%9NP%06_WALL_2_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%06_WALL_3_0_0</td>
    <td align="right">09.NP:WC%9NP%06_WALL_3_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%06_WALL_8_0_0</td>
    <td align="right">09.NP:WC%9NP%06_WALL_8_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0</td>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0_0_0_0_WIN |09.NP:DORM%9NP_WALL_2_0_0_1_0_1_WIN |09.NP:DORM%9NP_WALL_2_0_0_2_0_2_WIN |09.NP:DORM%9NP_WALL_2_0_0_3_0_3_WIN |09.NP:DORM%9NP_WALL_2_0_0_4_0_4_WIN |09.NP:DORM%9NP_WALL_2_0_0_5_0_5_WIN |</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_7_0_0</td>
    <td align="right">09.NP:DORM%9NP_WALL_7_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_8_0_0</td>
    <td align="right">09.NP:DORM%9NP_WALL_8_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_9_0_0</td>
    <td align="right">09.NP:DORM%9NP_WALL_9_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_10_0_0</td>
    <td align="right">09.NP:DORM%9NP_WALL_10_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_11_0_0</td>
    <td align="right">09.NP:DORM%9NP_WALL_11_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0</td>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0_0_0_0_WIN |09.NP:DORM%9NP_WALL_12_0_0_1_0_1_WIN |09.NP:DORM%9NP_WALL_12_0_0_2_0_2_WIN |09.NP:DORM%9NP_WALL_12_0_0_3_0_3_WIN |</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_13_0_0</td>
    <td align="right">09.NP:DORM%9NP_WALL_13_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_14_0_0</td>
    <td align="right">09.NP:DORM%9NP_WALL_14_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_15_0_0</td>
    <td align="right">09.NP:DORM%9NP_WALL_15_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_16_0_0</td>
    <td align="right">09.NP:DORM%9NP_WALL_16_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_17_0_0</td>
    <td align="right">09.NP:DORM%9NP_WALL_17_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0</td>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0_0_0_0_WIN |09.NP:DORM%9NP_WALL_22_0_0_1_0_1_WIN |09.NP:DORM%9NP_WALL_22_0_0_2_0_2_WIN |09.NP:DORM%9NP_WALL_22_0_0_3_0_3_WIN |09.NP:DORM%9NP_WALL_22_0_0_4_0_4_WIN |09.NP:DORM%9NP_WALL_22_0_0_5_0_5_WIN |09.NP:DORM%9NP_WALL_22_0_0_6_0_6_WIN |</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_23_0_0</td>
    <td align="right">09.NP:DORM%9NP_WALL_23_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%3_WALL_2_0_0</td>
    <td align="right">09.NP:COR%9NP%3_WALL_2_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%3_WALL_8_0_0</td>
    <td align="right">09.NP:COR%9NP%3_WALL_8_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%10_WALL_2_0_0</td>
    <td align="right">09.NP:WC%9NP%10_WALL_2_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%10_WALL_6_0_0</td>
    <td align="right">09.NP:WC%9NP%10_WALL_6_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%01_WALL_4_0_0</td>
    <td align="right">09.NP:WC%9NP%01_WALL_4_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%01_WALL_5_0_0</td>
    <td align="right">09.NP:WC%9NP%01_WALL_5_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%01_WALL_6_0_0</td>
    <td align="right">09.NP:WC%9NP%01_WALL_6_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0_0_0_0_WIN |15.NP:ELEC%15NP_WALL_2_0_0_1_0_1_WIN |</td>
  </tr>
  <tr>
    <td align="right">15.NP:ELEC%15NP_WALL_3_0_0</td>
    <td align="right">15.NP:ELEC%15NP_WALL_3_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">15.NP:ELEC%15NP_WALL_9_0_0</td>
    <td align="right">15.NP:ELEC%15NP_WALL_9_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">15.NP:ELEC%15NP_WALL_10_0_0</td>
    <td align="right">15.NP:ELEC%15NP_WALL_10_0_0_0_0_0_WIN |15.NP:ELEC%15NP_WALL_10_0_0_1_0_1_WIN |</td>
  </tr>
  <tr>
    <td align="right">15.NP:ELEC%15NP_WALL_11_0_0</td>
    <td align="right">15.NP:ELEC%15NP_WALL_11_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">15.NP:COR%15NP%2_WALL_3_0_0</td>
    <td align="right">15.NP:COR%15NP%2_WALL_3_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">15.NP:COR%15NP%1_WALL_3_0_0</td>
    <td align="right">15.NP:COR%15NP%1_WALL_3_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">15.NP:COR%15NP%3_WALL_3_0_0</td>
    <td align="right">15.NP:COR%15NP%3_WALL_3_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%07_WALL_2_0_0</td>
    <td align="right">14.NP:WC%14NP%07_WALL_2_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%07_WALL_3_0_0</td>
    <td align="right">14.NP:WC%14NP%07_WALL_3_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02_WALL_2_0_0</td>
    <td align="right">14.NP:DORM%14NP%02_WALL_2_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02_WALL_15_0_0</td>
    <td align="right">14.NP:DORM%14NP%02_WALL_15_0_0_0_0_0_WIN |14.NP:DORM%14NP%02_WALL_15_0_0_1_0_1_WIN |14.NP:DORM%14NP%02_WALL_15_0_0_2_0_2_WIN |14.NP:DORM%14NP%02_WALL_15_0_0_3_0_3_WIN |</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_2_0_0</td>
    <td align="right">14.NP:DORM%14NP%01_WALL_2_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_3_0_0</td>
    <td align="right">14.NP:DORM%14NP%01_WALL_3_0_0_0_0_0_WIN |14.NP:DORM%14NP%01_WALL_3_0_0_1_0_1_WIN |</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_29_0_0</td>
    <td align="right">14.NP:DORM%14NP%01_WALL_29_0_0_0_0_0_WIN |14.NP:DORM%14NP%01_WALL_29_0_0_1_0_1_WIN |14.NP:DORM%14NP%01_WALL_29_0_0_2_0_2_WIN |14.NP:DORM%14NP%01_WALL_29_0_0_3_0_3_WIN |14.NP:DORM%14NP%01_WALL_29_0_0_4_0_4_WIN |14.NP:DORM%14NP%01_WALL_29_0_0_5_0_5_WIN |</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_34_0_0</td>
    <td align="right">14.NP:DORM%14NP%01_WALL_34_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_35_0_0</td>
    <td align="right">14.NP:DORM%14NP%01_WALL_35_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_36_0_0</td>
    <td align="right">14.NP:DORM%14NP%01_WALL_36_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_37_0_0</td>
    <td align="right">14.NP:DORM%14NP%01_WALL_37_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03_WALL_2_0_0</td>
    <td align="right">14.NP:WC%14NP%03_WALL_2_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03_WALL_7_0_0</td>
    <td align="right">14.NP:WC%14NP%03_WALL_7_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03_WALL_8_0_0</td>
    <td align="right">14.NP:WC%14NP%03_WALL_8_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5_WALL_2_0_0</td>
    <td align="right">14.NP:COR%14NP%5_WALL_2_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5_WALL_8_0_0</td>
    <td align="right">14.NP:COR%14NP%5_WALL_8_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_3_0_0</td>
    <td align="right">14.NP:SKY%14NP_WALL_3_0_0_0_0_0_WIN |14.NP:SKY%14NP_WALL_3_0_0_1_0_1_WIN |</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_4_0_0</td>
    <td align="right">14.NP:SKY%14NP_WALL_4_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_5_0_0</td>
    <td align="right">14.NP:SKY%14NP_WALL_5_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_6_0_0</td>
    <td align="right">14.NP:SKY%14NP_WALL_6_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_7_0_0</td>
    <td align="right">14.NP:SKY%14NP_WALL_7_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_8_0_0</td>
    <td align="right">14.NP:SKY%14NP_WALL_8_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_9_0_0</td>
    <td align="right">14.NP:SKY%14NP_WALL_9_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_10_0_0</td>
    <td align="right">14.NP:SKY%14NP_WALL_10_0_0_0_0_0_WIN |14.NP:SKY%14NP_WALL_10_0_0_1_0_1_WIN |14.NP:SKY%14NP_WALL_10_0_0_2_0_2_WIN |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-04-08
    15:52:47</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
</body>
</html>
