<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Proposed HOTEL CENTRAL ** BRATISLAVA - SVK IWEC Data WMO#=118160
  2014-04-08
  15:53:01 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus-Windows-64 8.1.0.008, YMD=2014.04.08 15:52</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Proposed</b></p>
<p>Environment: <b>HOTEL CENTRAL ** BRATISLAVA - SVK IWEC Data WMO#=118160</b></p>
<p>Simulation Timestamp: <b>2014-04-08
  15:53:01</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-04-08
    15:53:01</b></p>
<b>Values gathered over       168.00 hours</b><br><br>
<b>WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [kWh]</td>
    <td align="right">Energy Per Total Building Area [kWh/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">    38723.35</td>
    <td align="right">        3.02</td>
    <td align="right">        3.42</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">    38723.35</td>
    <td align="right">        3.02</td>
    <td align="right">        3.42</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">   100054.78</td>
    <td align="right">        7.81</td>
    <td align="right">        8.84</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">   100054.78</td>
    <td align="right">        7.81</td>
    <td align="right">        8.84</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">    12816.37</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">    11323.80</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">     1492.56</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Natural Gas [kWh]</td>
    <td align="right">Additional Fuel [kWh]</td>
    <td align="right">District Cooling [kWh]</td>
    <td align="right">District Heating [kWh]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.52</td>
    <td align="right">        0.00</td>
    <td align="right">     8233.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     2577.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     6637.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     9874.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">      282.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     8792.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       11.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">      126.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2187.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.45</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    28302.46</td>
    <td align="right">        0.00</td>
    <td align="right">    10420.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.45</td>
  </tr>
</table>
<i>Note: Additional fuel appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Natural Gas [kWh]</td>
    <td align="right">Additional Fuel [kWh]</td>
    <td align="right">District Cooling [kWh]</td>
    <td align="right">District Heating [kWh]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8233.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">     2577.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">ELECTRIC EQUIPMENT#01.NP:LOB%1NP#GeneralLights</td>
    <td align="right">      247.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#01.NP:COR%1NP%2#GeneralLights</td>
    <td align="right">       55.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#01.NP:STO%1NP#GeneralLights</td>
    <td align="right">       20.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#01.NP:OFF%1NP#GeneralLights</td>
    <td align="right">       29.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#01.NP:COR%1NP%1#GeneralLights</td>
    <td align="right">       16.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#01.NP:WC%1NP#GeneralLights</td>
    <td align="right">       36.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#01.NP:ELEC%1NP#GeneralLights</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:OFF%4NP%1#GeneralLights</td>
    <td align="right">      127.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:CONF%4NP#GeneralLights</td>
    <td align="right">      143.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:WC%4NP%2#GeneralLights</td>
    <td align="right">       38.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:COR%4NP%4#GeneralLights</td>
    <td align="right">       66.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:STO%4NP%2#GeneralLights</td>
    <td align="right">       61.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:WC%4NP%1#GeneralLights</td>
    <td align="right">       69.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:DIN%4NP%2#GeneralLights</td>
    <td align="right">       48.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:STO%4NP%5#GeneralLights</td>
    <td align="right">       32.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:ELEC%4NP%2#GeneralLights</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:STO%4NP%4#GeneralLights</td>
    <td align="right">       13.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:COR%4NP%3#GeneralLights</td>
    <td align="right">        7.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:STO%4NP%3#GeneralLights</td>
    <td align="right">       38.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:WC%4NP%3#GeneralLights</td>
    <td align="right">       16.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:ELEC%4NP%3#GeneralLights</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:COR%4NP%1#GeneralLights</td>
    <td align="right">       16.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:WC%4NP%4#GeneralLights</td>
    <td align="right">      106.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:DIN%4NP%1#GeneralLights</td>
    <td align="right">      539.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:COR%4NP%2#GeneralLights</td>
    <td align="right">        4.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:ELEC%4NP%1#GeneralLights</td>
    <td align="right">        0.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%06#GeneralLights</td>
    <td align="right">       45.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:DORM%9NP#GeneralLights</td>
    <td align="right">     1064.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:COR%9NP%3#GeneralLights</td>
    <td align="right">      101.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%10#GeneralLights</td>
    <td align="right">       30.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%01#GeneralLights</td>
    <td align="right">       78.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:COR%9NP%5#GeneralLights</td>
    <td align="right">     2018.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%14#GeneralLights</td>
    <td align="right">       52.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:ELEC%9NP#GeneralLights</td>
    <td align="right">        0.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:COR%9NP%2#GeneralLights</td>
    <td align="right">       53.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%15#GeneralLights</td>
    <td align="right">      119.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%07#GeneralLights</td>
    <td align="right">       52.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%02#GeneralLights</td>
    <td align="right">       28.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%03#GeneralLights</td>
    <td align="right">       56.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%04#GeneralLights</td>
    <td align="right">       56.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%05#GeneralLights</td>
    <td align="right">       28.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%08#GeneralLights</td>
    <td align="right">      155.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%09#GeneralLights</td>
    <td align="right">       52.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%11#GeneralLights</td>
    <td align="right">      151.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%12#GeneralLights</td>
    <td align="right">       52.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%13#GeneralLights</td>
    <td align="right">       51.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:COR%9NP%1#GeneralLights</td>
    <td align="right">      143.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#15.NP:ELEC%15NP#GeneralLights</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#15.NP:COR%15NP%2#GeneralLights</td>
    <td align="right">        4.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#15.NP:COR%15NP%1#GeneralLights</td>
    <td align="right">       26.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#15.NP:COR%15NP%3#GeneralLights</td>
    <td align="right">        4.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%07#GeneralLights</td>
    <td align="right">        6.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:DORM%14NP%02#GeneralLights</td>
    <td align="right">       24.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:DORM%14NP%01#GeneralLights</td>
    <td align="right">       53.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%03#GeneralLights</td>
    <td align="right">       10.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:COR%14NP%5#GeneralLights</td>
    <td align="right">       11.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%01#GeneralLights</td>
    <td align="right">       12.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%02#GeneralLights</td>
    <td align="right">        6.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:SKY%14NP#GeneralLights</td>
    <td align="right">      127.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:COR%14NP%3#GeneralLights</td>
    <td align="right">       67.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%04#GeneralLights</td>
    <td align="right">       11.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%05#GeneralLights</td>
    <td align="right">       11.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%06#GeneralLights</td>
    <td align="right">       11.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%08#GeneralLights</td>
    <td align="right">       11.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:ELEC%14NP#GeneralLights</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:COR%14NP%4#GeneralLights</td>
    <td align="right">       19.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:STO%14NP#GeneralLights</td>
    <td align="right">       23.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%10#GeneralLights</td>
    <td align="right">       22.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:COR%14NP%2#GeneralLights</td>
    <td align="right">        5.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:COR%14NP%1#GeneralLights</td>
    <td align="right">       15.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%09#GeneralLights</td>
    <td align="right">       11.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">ELECTRIC EQUIPMENT#01.NP:LOB%1NP#05</td>
    <td align="right">      164.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#01.NP:OFF%1NP#05</td>
    <td align="right">       47.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#01.NP:COR%1NP%1#05</td>
    <td align="right">        6.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#01.NP:WC%1NP#05</td>
    <td align="right">       25.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#01.NP:ELEC%1NP#05</td>
    <td align="right">      311.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:OFF%4NP%1#05</td>
    <td align="right">      202.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:CONF%4NP#05</td>
    <td align="right">       30.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:WC%4NP%2#05</td>
    <td align="right">       26.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:WC%4NP%1#05</td>
    <td align="right">       48.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:DIN%4NP%2#05</td>
    <td align="right">       65.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:ELEC%4NP%2#05</td>
    <td align="right">     2472.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:WC%4NP%3#05</td>
    <td align="right">       11.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:ELEC%4NP%3#05</td>
    <td align="right">      184.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:WC%4NP%4#05</td>
    <td align="right">       73.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:DIN%4NP%1#05</td>
    <td align="right">      730.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:ELEC%4NP%1#05</td>
    <td align="right">      703.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%06#05</td>
    <td align="right">        7.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:DORM%9NP#05</td>
    <td align="right">     1281.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%10#05</td>
    <td align="right">        5.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%01#05</td>
    <td align="right">        7.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%14#05</td>
    <td align="right">        8.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:ELEC%9NP#05</td>
    <td align="right">     1385.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%15#05</td>
    <td align="right">       19.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%07#05</td>
    <td align="right">        8.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%02#05</td>
    <td align="right">        4.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%03#05</td>
    <td align="right">        9.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%04#05</td>
    <td align="right">        9.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%05#05</td>
    <td align="right">        4.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%08#05</td>
    <td align="right">        8.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%09#05</td>
    <td align="right">        8.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%11#05</td>
    <td align="right">        8.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%12#05</td>
    <td align="right">        8.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%13#05</td>
    <td align="right">        8.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#15.NP:ELEC%15NP#05</td>
    <td align="right">     1045.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%07#05</td>
    <td align="right">        3.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:DORM%14NP%02#05</td>
    <td align="right">       29.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:DORM%14NP%01#05</td>
    <td align="right">       64.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%03#05</td>
    <td align="right">        5.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:COR%14NP%5#05</td>
    <td align="right">        4.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%01#05</td>
    <td align="right">        6.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%02#05</td>
    <td align="right">        3.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:SKY%14NP#05</td>
    <td align="right">      345.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:COR%14NP%3#05</td>
    <td align="right">       26.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%04#05</td>
    <td align="right">        6.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%05#05</td>
    <td align="right">        6.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%06#05</td>
    <td align="right">        6.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%08#05</td>
    <td align="right">        6.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:ELEC%14NP#05</td>
    <td align="right">      377.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:COR%14NP%4#05</td>
    <td align="right">        7.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%10#05</td>
    <td align="right">       12.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:COR%14NP%2#05</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:COR%14NP%1#05</td>
    <td align="right">        6.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%09#05</td>
    <td align="right">        6.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Elevators</td>
    <td align="right">      282.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">     8792.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">       11.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">      126.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2187.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.45</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kWh/m2]</td>
    <td align="right">Natural Gas Intensity [kWh/m2]</td>
    <td align="right">Additional Fuel Intensity [kWh/m2]</td>
    <td align="right">District Cooling Intensity [kWh/m2]</td>
    <td align="right">District Heating Intensity [kWh/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">        0.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kWh/m2]</td>
    <td align="right">Natural Gas Intensity [kWh/m2]</td>
    <td align="right">Additional Fuel Intensity [kWh/m2]</td>
    <td align="right">District Cooling Intensity [kWh/m2]</td>
    <td align="right">District Heating Intensity [kWh/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">        0.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        2.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    28302.46</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    28302.46</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    28302.46</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    28302.46</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [kWh]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">       41.08</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">    20834.80</td>
    <td align="right">       99.80</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">    20875.88</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">       44.45</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">       44.45</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">       44.45</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        2.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">      119.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-04-08
    15:53:01</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus-Windows-64 8.1.0.008, YMD=2014.04.08 15:52</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">HOTEL CENTRAL</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">BRATISLAVA - SVK IWEC Data WMO#=118160</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       48.20</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       17.20</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      130.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">      168.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     6100.24</td>
    <td align="right">     1629.97</td>
    <td align="right">     1786.62</td>
    <td align="right">      778.29</td>
    <td align="right">     1905.35</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     6100.24</td>
    <td align="right">     1629.97</td>
    <td align="right">     1786.62</td>
    <td align="right">      778.29</td>
    <td align="right">     1905.35</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     1668.72</td>
    <td align="right">      465.05</td>
    <td align="right">      508.07</td>
    <td align="right">      115.01</td>
    <td align="right">      580.58</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       27.35</td>
    <td align="right">       28.53</td>
    <td align="right">       28.44</td>
    <td align="right">       14.78</td>
    <td align="right">       30.47</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       27.35</td>
    <td align="right">       28.53</td>
    <td align="right">       28.44</td>
    <td align="right">       14.78</td>
    <td align="right">       30.47</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     5404.23</td>
    <td align="right">     1332.90</td>
    <td align="right">     1721.01</td>
    <td align="right">      647.40</td>
    <td align="right">     1702.93</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     5404.23</td>
    <td align="right">     1332.90</td>
    <td align="right">     1721.01</td>
    <td align="right">      647.40</td>
    <td align="right">     1702.93</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     1652.16</td>
    <td align="right">      448.49</td>
    <td align="right">      508.07</td>
    <td align="right">      115.01</td>
    <td align="right">      580.58</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       30.57</td>
    <td align="right">       33.65</td>
    <td align="right">       29.52</td>
    <td align="right">       17.77</td>
    <td align="right">       34.09</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       30.57</td>
    <td align="right">       33.65</td>
    <td align="right">       29.52</td>
    <td align="right">       17.77</td>
    <td align="right">       34.09</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     1758.56</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">       14.97</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.85</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP</td>
    <td align="right">      297.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1568.45</td>
    <td align="right">        1.00</td>
    <td align="right">      281.63</td>
    <td align="right">       29.78</td>
    <td align="right">      7.0000</td>
    <td align="right">        9.56</td>
    <td align="right">      4.7200</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2</td>
    <td align="right">       92.51</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      487.67</td>
    <td align="right">        1.00</td>
    <td align="right">       87.07</td>
    <td align="right">        6.06</td>
    <td align="right">      5.0000</td>
    <td align="right">        8.72</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">01.NP:STO%1NP</td>
    <td align="right">       22.80</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      120.17</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.0000</td>
    <td align="right">        9.09</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">01.NP:OFF%1NP</td>
    <td align="right">       39.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      207.85</td>
    <td align="right">        1.00</td>
    <td align="right">       29.43</td>
    <td align="right">       14.31</td>
    <td align="right">      9.0000</td>
    <td align="right">        9.43</td>
    <td align="right">     12.7000</td>
  </tr>
  <tr>
    <td align="right">01.NP:UNOC%1NP%1</td>
    <td align="right">       11.88</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       62.63</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%1</td>
    <td align="right">       28.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      148.64</td>
    <td align="right">        1.00</td>
    <td align="right">       15.83</td>
    <td align="right">        0.00</td>
    <td align="right">      5.0000</td>
    <td align="right">        8.72</td>
    <td align="right">      2.0000</td>
  </tr>
  <tr>
    <td align="right">01.NP:UNOC%1NP%2</td>
    <td align="right">       20.57</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      108.45</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP</td>
    <td align="right">       46.13</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      243.21</td>
    <td align="right">        1.00</td>
    <td align="right">      119.63</td>
    <td align="right">        0.00</td>
    <td align="right">      8.0000</td>
    <td align="right">        8.48</td>
    <td align="right">      5.3400</td>
  </tr>
  <tr>
    <td align="right">01.NP:ELEC%1NP</td>
    <td align="right">       37.12</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      195.66</td>
    <td align="right">        1.00</td>
    <td align="right">       68.02</td>
    <td align="right">        6.04</td>
    <td align="right">     10.0000</td>
    <td align="right">        9.09</td>
    <td align="right">     50.0000</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1</td>
    <td align="right">      168.16</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      852.87</td>
    <td align="right">        1.00</td>
    <td align="right">      155.82</td>
    <td align="right">       18.59</td>
    <td align="right">      9.0000</td>
    <td align="right">        9.43</td>
    <td align="right">     12.7000</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP</td>
    <td align="right">      239.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1213.42</td>
    <td align="right">        1.00</td>
    <td align="right">      199.92</td>
    <td align="right">       54.86</td>
    <td align="right">     10.0000</td>
    <td align="right">        4.96</td>
    <td align="right">      1.8300</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%2</td>
    <td align="right">       48.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      246.26</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.0000</td>
    <td align="right">        8.48</td>
    <td align="right">      5.3400</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%4</td>
    <td align="right">      111.59</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      565.94</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.0000</td>
    <td align="right">        8.72</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%2</td>
    <td align="right">       69.82</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      354.11</td>
    <td align="right">        1.00</td>
    <td align="right">       58.27</td>
    <td align="right">        3.08</td>
    <td align="right">      9.0000</td>
    <td align="right">        9.09</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1</td>
    <td align="right">       89.08</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      451.80</td>
    <td align="right">        1.00</td>
    <td align="right">       57.75</td>
    <td align="right">        5.12</td>
    <td align="right">      8.0000</td>
    <td align="right">        8.48</td>
    <td align="right">      5.3400</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%2</td>
    <td align="right">       43.14</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      218.80</td>
    <td align="right">        1.00</td>
    <td align="right">       31.50</td>
    <td align="right">        5.31</td>
    <td align="right">     10.0000</td>
    <td align="right">        5.34</td>
    <td align="right">     14.7200</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%5</td>
    <td align="right">       36.67</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      185.98</td>
    <td align="right">        1.00</td>
    <td align="right">       26.78</td>
    <td align="right">        5.31</td>
    <td align="right">      9.0000</td>
    <td align="right">        9.09</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%2</td>
    <td align="right">      294.38</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">     1493.03</td>
    <td align="right">        1.00</td>
    <td align="right">      265.49</td>
    <td align="right">        0.00</td>
    <td align="right">     10.0000</td>
    <td align="right">        9.09</td>
    <td align="right">     50.0000</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%4</td>
    <td align="right">       15.67</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       79.46</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.0000</td>
    <td align="right">        9.09</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">04.NP:UNOC%4NP%3</td>
    <td align="right">        9.96</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       50.53</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%3</td>
    <td align="right">       12.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       61.39</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.0000</td>
    <td align="right">        8.72</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">04.NP:UNOC%4NP%1</td>
    <td align="right">       12.10</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       61.39</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%3</td>
    <td align="right">       43.14</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      218.81</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.0000</td>
    <td align="right">        9.09</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%3</td>
    <td align="right">       21.40</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      108.56</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.0000</td>
    <td align="right">        8.48</td>
    <td align="right">      5.3400</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%3</td>
    <td align="right">       22.00</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      111.56</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.0000</td>
    <td align="right">        9.09</td>
    <td align="right">     50.0000</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%1</td>
    <td align="right">       28.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      143.02</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.0000</td>
    <td align="right">        8.72</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4</td>
    <td align="right">      136.39</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      691.76</td>
    <td align="right">        1.00</td>
    <td align="right">       61.48</td>
    <td align="right">        8.67</td>
    <td align="right">      8.0000</td>
    <td align="right">        8.48</td>
    <td align="right">      5.3400</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1</td>
    <td align="right">      482.09</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2445.05</td>
    <td align="right">        1.00</td>
    <td align="right">      194.67</td>
    <td align="right">       41.33</td>
    <td align="right">     10.0000</td>
    <td align="right">        5.34</td>
    <td align="right">     14.7200</td>
  </tr>
  <tr>
    <td align="right">04.NP:UNOC%4NP%2</td>
    <td align="right">       24.43</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      123.90</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%2</td>
    <td align="right">        7.18</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       36.42</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.0000</td>
    <td align="right">        8.72</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%1</td>
    <td align="right">       83.77</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      424.87</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.0000</td>
    <td align="right">        9.09</td>
    <td align="right">     50.0000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%06</td>
    <td align="right">       10.42</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       30.96</td>
    <td align="right">        9.00</td>
    <td align="right">       13.00</td>
    <td align="right">        0.87</td>
    <td align="right">     10.0000</td>
    <td align="right">        3.86</td>
    <td align="right">      1.5000</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP</td>
    <td align="right">      527.85</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1568.67</td>
    <td align="right">        9.00</td>
    <td align="right">      364.44</td>
    <td align="right">      104.11</td>
    <td align="right">      8.0000</td>
    <td align="right">       28.57</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%3</td>
    <td align="right">       18.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       56.15</td>
    <td align="right">        9.00</td>
    <td align="right">       11.89</td>
    <td align="right">        8.22</td>
    <td align="right">      5.0000</td>
    <td align="right">        8.72</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%10</td>
    <td align="right">        7.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       20.85</td>
    <td align="right">        9.00</td>
    <td align="right">       14.63</td>
    <td align="right">        0.00</td>
    <td align="right">     10.0000</td>
    <td align="right">        3.86</td>
    <td align="right">      1.5000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%01</td>
    <td align="right">       10.44</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       31.01</td>
    <td align="right">        9.00</td>
    <td align="right">       12.99</td>
    <td align="right">        0.87</td>
    <td align="right">     17.0000</td>
    <td align="right">        3.86</td>
    <td align="right">      1.5000</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%5</td>
    <td align="right">      188.48</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      560.11</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.0000</td>
    <td align="right">        8.72</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%14</td>
    <td align="right">       11.96</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       35.53</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.0000</td>
    <td align="right">        3.86</td>
    <td align="right">      1.5000</td>
  </tr>
  <tr>
    <td align="right">09.NP:ELEC%9NP</td>
    <td align="right">       18.33</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       54.47</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.0000</td>
    <td align="right">        9.09</td>
    <td align="right">     50.0000</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%2</td>
    <td align="right">        9.99</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       29.68</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.0000</td>
    <td align="right">        8.72</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">09.NP:UNOC%9NP%1</td>
    <td align="right">       11.24</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       33.40</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%15</td>
    <td align="right">       27.19</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       80.79</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.0000</td>
    <td align="right">        3.86</td>
    <td align="right">      1.5000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%07</td>
    <td align="right">       11.96</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       35.54</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.0000</td>
    <td align="right">        3.86</td>
    <td align="right">      1.5000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%02</td>
    <td align="right">        6.46</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       19.19</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.0000</td>
    <td align="right">        3.86</td>
    <td align="right">      1.5000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%03</td>
    <td align="right">       12.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       37.89</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.0000</td>
    <td align="right">        3.86</td>
    <td align="right">      1.5000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%04</td>
    <td align="right">       12.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       37.89</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.0000</td>
    <td align="right">        3.86</td>
    <td align="right">      1.5000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%05</td>
    <td align="right">        6.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       19.32</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.0000</td>
    <td align="right">        3.86</td>
    <td align="right">      1.5000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%08</td>
    <td align="right">       11.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       34.87</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     30.0000</td>
    <td align="right">        3.86</td>
    <td align="right">      1.5000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%09</td>
    <td align="right">       11.96</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       35.54</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.0000</td>
    <td align="right">        3.86</td>
    <td align="right">      1.5000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%11</td>
    <td align="right">       11.88</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       35.31</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     29.0000</td>
    <td align="right">        3.86</td>
    <td align="right">      1.5000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%12</td>
    <td align="right">       11.95</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       35.52</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.0000</td>
    <td align="right">        3.86</td>
    <td align="right">      1.5000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%13</td>
    <td align="right">       11.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       34.86</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.0000</td>
    <td align="right">        3.86</td>
    <td align="right">      1.5000</td>
  </tr>
  <tr>
    <td align="right">09.NP:UNOC%9NP%2</td>
    <td align="right">       25.43</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       75.57</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%1</td>
    <td align="right">       26.76</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       79.53</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.0000</td>
    <td align="right">        8.72</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">15.NP:ELEC%15NP</td>
    <td align="right">      124.42</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      592.23</td>
    <td align="right">        1.00</td>
    <td align="right">      217.18</td>
    <td align="right">        0.00</td>
    <td align="right">     10.0000</td>
    <td align="right">        9.09</td>
    <td align="right">     50.0000</td>
  </tr>
  <tr>
    <td align="right">15.NP:COR%15NP%2</td>
    <td align="right">        7.74</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       36.84</td>
    <td align="right">        1.00</td>
    <td align="right">        7.73</td>
    <td align="right">        0.00</td>
    <td align="right">      5.0000</td>
    <td align="right">        8.72</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">15.NP:COR%15NP%1</td>
    <td align="right">       44.90</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      213.72</td>
    <td align="right">        1.00</td>
    <td align="right">       44.87</td>
    <td align="right">        0.00</td>
    <td align="right">      5.0000</td>
    <td align="right">        8.72</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">15.NP:COR%15NP%3</td>
    <td align="right">        7.67</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       36.51</td>
    <td align="right">        1.00</td>
    <td align="right">        7.66</td>
    <td align="right">        0.00</td>
    <td align="right">      5.0000</td>
    <td align="right">        8.72</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%07</td>
    <td align="right">        7.01</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       20.84</td>
    <td align="right">        1.00</td>
    <td align="right">       14.62</td>
    <td align="right">        0.00</td>
    <td align="right">     10.0000</td>
    <td align="right">        8.48</td>
    <td align="right">      5.3400</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02</td>
    <td align="right">      107.88</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      320.59</td>
    <td align="right">        1.00</td>
    <td align="right">       79.70</td>
    <td align="right">       21.86</td>
    <td align="right">      8.0000</td>
    <td align="right">       20.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01</td>
    <td align="right">      238.79</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      709.63</td>
    <td align="right">        1.00</td>
    <td align="right">      163.61</td>
    <td align="right">       46.93</td>
    <td align="right">      8.0000</td>
    <td align="right">       20.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03</td>
    <td align="right">       10.42</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       30.96</td>
    <td align="right">        1.00</td>
    <td align="right">       13.00</td>
    <td align="right">        0.87</td>
    <td align="right">     10.0000</td>
    <td align="right">        8.48</td>
    <td align="right">      5.3400</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5</td>
    <td align="right">       18.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       56.15</td>
    <td align="right">        1.00</td>
    <td align="right">       11.89</td>
    <td align="right">        8.18</td>
    <td align="right">      5.0000</td>
    <td align="right">        8.72</td>
    <td align="right">      2.0000</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%01</td>
    <td align="right">       12.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       37.89</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.0000</td>
    <td align="right">        8.48</td>
    <td align="right">      5.3400</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%02</td>
    <td align="right">        6.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       19.32</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.0000</td>
    <td align="right">        8.48</td>
    <td align="right">      5.3400</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP</td>
    <td align="right">      228.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      677.78</td>
    <td align="right">        1.00</td>
    <td align="right">      134.12</td>
    <td align="right">       56.38</td>
    <td align="right">      5.0000</td>
    <td align="right">        5.34</td>
    <td align="right">     14.7200</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3</td>
    <td align="right">      113.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      335.86</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.97</td>
    <td align="right">      5.0000</td>
    <td align="right">        8.72</td>
    <td align="right">      2.0000</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%04</td>
    <td align="right">       11.96</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       35.54</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.0000</td>
    <td align="right">        8.48</td>
    <td align="right">      5.3400</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%05</td>
    <td align="right">       11.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       34.87</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.0000</td>
    <td align="right">        8.48</td>
    <td align="right">      5.3400</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%06</td>
    <td align="right">       11.96</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       35.54</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.0000</td>
    <td align="right">        8.48</td>
    <td align="right">      5.3400</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%08</td>
    <td align="right">       11.88</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       35.31</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.0000</td>
    <td align="right">        8.48</td>
    <td align="right">      5.3400</td>
  </tr>
  <tr>
    <td align="right">14.NP:ELEC%14NP</td>
    <td align="right">       44.91</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      133.46</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.0000</td>
    <td align="right">        9.09</td>
    <td align="right">     50.0000</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%4</td>
    <td align="right">       32.70</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       97.18</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.0000</td>
    <td align="right">        8.72</td>
    <td align="right">      2.0000</td>
  </tr>
  <tr>
    <td align="right">14.NP:UNOC%14NP%02</td>
    <td align="right">       25.45</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       75.64</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">14.NP:STO%14NP</td>
    <td align="right">       26.99</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       80.20</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.0000</td>
    <td align="right">        9.09</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%10</td>
    <td align="right">       22.80</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       67.76</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.0000</td>
    <td align="right">        8.48</td>
    <td align="right">      5.3400</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%2</td>
    <td align="right">        9.99</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       29.68</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.0000</td>
    <td align="right">        8.72</td>
    <td align="right">      2.0000</td>
  </tr>
  <tr>
    <td align="right">14.NP:UNOC%14NP%1</td>
    <td align="right">       11.24</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       33.40</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%1</td>
    <td align="right">       26.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       79.50</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.0000</td>
    <td align="right">        8.72</td>
    <td align="right">      2.0000</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%09</td>
    <td align="right">       11.96</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       35.53</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.0000</td>
    <td align="right">        8.48</td>
    <td align="right">      5.3400</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    12816.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    43987.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6100.24</td>
    <td align="right">     1374.17</td>
    <td align="right">      8.5800</td>
    <td align="right">        9.75</td>
    <td align="right">      6.6270</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">    11323.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    37723.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5404.23</td>
    <td align="right">     1359.75</td>
    <td align="right">      8.8320</td>
    <td align="right">        9.44</td>
    <td align="right">      4.0938</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">     1492.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6263.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">      696.01</td>
    <td align="right">       14.43</td>
    <td align="right">      6.6682</td>
    <td align="right">       12.93</td>
    <td align="right">     25.8460</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-04-08
    15:53:01</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">07-JUN-20:30</td>
    <td align="right">-</td>
    <td align="right">03-JUN-05:00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   175967.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">    93278.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    92130.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    79677.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">   105029.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">     1500.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">   371614.75</td>
    <td align="right">        0.00</td>
    <td align="right">   175967.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   175967.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">    93278.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">ELECTRIC EQUIPMENT#01.NP:LOB%1NP#GeneralLights</td>
    <td align="right">     2082.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#01.NP:COR%1NP%2#GeneralLights</td>
    <td align="right">      462.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#01.NP:STO%1NP#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#01.NP:OFF%1NP#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#01.NP:COR%1NP%1#GeneralLights</td>
    <td align="right">      140.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#01.NP:WC%1NP#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#01.NP:ELEC%1NP#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:OFF%4NP%1#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:CONF%4NP#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:WC%4NP%2#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:COR%4NP%4#GeneralLights</td>
    <td align="right">      557.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:STO%4NP%2#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:WC%4NP%1#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:DIN%4NP%2#GeneralLights</td>
    <td align="right">      431.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:STO%4NP%5#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:ELEC%4NP%2#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:STO%4NP%4#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:COR%4NP%3#GeneralLights</td>
    <td align="right">       60.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:STO%4NP%3#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:WC%4NP%3#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:ELEC%4NP%3#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:COR%4NP%1#GeneralLights</td>
    <td align="right">      141.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:WC%4NP%4#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:DIN%4NP%1#GeneralLights</td>
    <td align="right">     4820.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:COR%4NP%2#GeneralLights</td>
    <td align="right">       35.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:ELEC%4NP%1#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%06#GeneralLights</td>
    <td align="right">      937.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:DORM%9NP#GeneralLights</td>
    <td align="right">    38005.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:COR%9NP%3#GeneralLights</td>
    <td align="right">      850.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%10#GeneralLights</td>
    <td align="right">      631.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%01#GeneralLights</td>
    <td align="right">     1596.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:COR%9NP%5#GeneralLights</td>
    <td align="right">    16962.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%14#GeneralLights</td>
    <td align="right">     1076.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:ELEC%9NP#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:COR%9NP%2#GeneralLights</td>
    <td align="right">      449.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%15#GeneralLights</td>
    <td align="right">     2446.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%07#GeneralLights</td>
    <td align="right">     1076.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%02#GeneralLights</td>
    <td align="right">      581.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%03#GeneralLights</td>
    <td align="right">     1147.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%04#GeneralLights</td>
    <td align="right">     1147.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%05#GeneralLights</td>
    <td align="right">      585.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%08#GeneralLights</td>
    <td align="right">     3167.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%09#GeneralLights</td>
    <td align="right">     1076.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%11#GeneralLights</td>
    <td align="right">     3101.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%12#GeneralLights</td>
    <td align="right">     1075.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%13#GeneralLights</td>
    <td align="right">     1055.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:COR%9NP%1#GeneralLights</td>
    <td align="right">     1204.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#15.NP:ELEC%15NP#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#15.NP:COR%15NP%2#GeneralLights</td>
    <td align="right">       38.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#15.NP:COR%15NP%1#GeneralLights</td>
    <td align="right">      224.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#15.NP:COR%15NP%3#GeneralLights</td>
    <td align="right">       38.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%07#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:DORM%14NP%02#GeneralLights</td>
    <td align="right">      863.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:DORM%14NP%01#GeneralLights</td>
    <td align="right">     1910.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%03#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:COR%14NP%5#GeneralLights</td>
    <td align="right">       94.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%01#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%02#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:SKY%14NP#GeneralLights</td>
    <td align="right">     1140.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:COR%14NP%3#GeneralLights</td>
    <td align="right">      565.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%04#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%05#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%06#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%08#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:ELEC%14NP#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:COR%14NP%4#GeneralLights</td>
    <td align="right">      163.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:STO%14NP#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%10#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:COR%14NP%2#GeneralLights</td>
    <td align="right">       49.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:COR%14NP%1#GeneralLights</td>
    <td align="right">      133.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%09#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">ELECTRIC EQUIPMENT#01.NP:LOB%1NP#05</td>
    <td align="right">     1404.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#01.NP:OFF%1NP#05</td>
    <td align="right">       25.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#01.NP:COR%1NP%1#05</td>
    <td align="right">       56.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#01.NP:WC%1NP#05</td>
    <td align="right">       12.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#01.NP:ELEC%1NP#05</td>
    <td align="right">     1855.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:OFF%4NP%1#05</td>
    <td align="right">      106.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:CONF%4NP#05</td>
    <td align="right">       21.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:WC%4NP%2#05</td>
    <td align="right">       12.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:WC%4NP%1#05</td>
    <td align="right">       23.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:DIN%4NP%2#05</td>
    <td align="right">      635.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:ELEC%4NP%2#05</td>
    <td align="right">    14718.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:WC%4NP%3#05</td>
    <td align="right">        5.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:ELEC%4NP%3#05</td>
    <td align="right">     1099.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:WC%4NP%4#05</td>
    <td align="right">       36.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:DIN%4NP%1#05</td>
    <td align="right">     7096.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:ELEC%4NP%1#05</td>
    <td align="right">     4188.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%06#05</td>
    <td align="right">      140.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:DORM%9NP#05</td>
    <td align="right">    23753.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%10#05</td>
    <td align="right">       94.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%01#05</td>
    <td align="right">      140.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%14#05</td>
    <td align="right">      161.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:ELEC%9NP#05</td>
    <td align="right">     8247.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%15#05</td>
    <td align="right">      367.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%07#05</td>
    <td align="right">      161.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%02#05</td>
    <td align="right">       87.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%03#05</td>
    <td align="right">      172.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%04#05</td>
    <td align="right">      172.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%05#05</td>
    <td align="right">       87.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%08#05</td>
    <td align="right">      158.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%09#05</td>
    <td align="right">      161.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%11#05</td>
    <td align="right">      160.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%12#05</td>
    <td align="right">      161.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%13#05</td>
    <td align="right">      158.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#15.NP:ELEC%15NP#05</td>
    <td align="right">     6220.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%07#05</td>
    <td align="right">        1.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:DORM%14NP%02#05</td>
    <td align="right">      539.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:DORM%14NP%01#05</td>
    <td align="right">     1193.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%03#05</td>
    <td align="right">        2.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:COR%14NP%5#05</td>
    <td align="right">       37.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%01#05</td>
    <td align="right">        3.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%02#05</td>
    <td align="right">        1.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:SKY%14NP#05</td>
    <td align="right">     3357.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:COR%14NP%3#05</td>
    <td align="right">      226.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%04#05</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%05#05</td>
    <td align="right">        3.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%06#05</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%08#05</td>
    <td align="right">        3.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:ELEC%14NP#05</td>
    <td align="right">     2245.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:COR%14NP%4#05</td>
    <td align="right">       65.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%10#05</td>
    <td align="right">        6.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:COR%14NP%2#05</td>
    <td align="right">       19.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:COR%14NP%1#05</td>
    <td align="right">       53.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%09#05</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Elevators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">   105029.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">     1500.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-04-08
    15:53:01</b></p>
<b>Values gathered over       168.00 hours</b><br><br>
<b>WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh]</td>
    <td align="right">Source Natural Gas [kWh]</td>
    <td align="right">Source Additional Fuel [kWh]</td>
    <td align="right">Source District Cooling [kWh]</td>
    <td align="right">Source District Heating [kWh]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">     8233.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     8161.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    21021.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    31271.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">      894.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">    27846.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       36.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">      399.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2187.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">    89633.90</td>
    <td align="right">        0.00</td>
    <td align="right">    10420.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh/m2]</td>
    <td align="right">Source Natural Gas [kWh/m2]</td>
    <td align="right">Source Additional Fuel [kWh/m2]</td>
    <td align="right">Source District Cooling [kWh/m2]</td>
    <td align="right">Source District Heating [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        1.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        2.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        2.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">        7.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh/m2]</td>
    <td align="right">Source Natural Gas [kWh/m2]</td>
    <td align="right">Source Additional Fuel [kWh/m2]</td>
    <td align="right">Source District Cooling [kWh/m2]</td>
    <td align="right">Source District Heating [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        1.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        2.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        2.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">        7.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-04-08
    15:53:01</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">       31.90</td>
    <td align="right">       11.50</td>
    <td align="right">       20.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">      -12.10</td>
    <td align="right">        0.00</td>
    <td align="right">      -12.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       12.20</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Reference</td>
    <td align="right">SVK_Bratislava.118160_IWEC</td>
  </tr>
  <tr>
    <td align="right">Site:Location</td>
    <td align="right"> BRATISLAVA - SVK</td>
  </tr>
  <tr>
    <td align="right">Latitude</td>
    <td align="right">{N 48° 12'}</td>
  </tr>
  <tr>
    <td align="right">Longitude</td>
    <td align="right">{E  17° 12'}</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">{GMT +1.0 Hours}</td>
  </tr>
  <tr>
    <td align="right">Elevation (m) above sea level</td>
    <td align="right">   130</td>
  </tr>
  <tr>
    <td align="right">Standard Pressure at Elevation</td>
    <td align="right"> 99773Pa</td>
  </tr>
  <tr>
    <td align="right">Data Source</td>
    <td align="right">IWEC Data</td>
  </tr>
  <tr>
    <td align="right">WMO Station</td>
    <td align="right">118160</td>
  </tr>
  <tr>
    <td align="right">Weather File Design Conditions</td>
    <td align="right">Climate Design Data 2009 ASHRAE Handbook</td>
  </tr>
  <tr>
    <td align="right">Heating Design Temperature 99.6% (C)</td>
    <td align="right">-11.9°</td>
  </tr>
  <tr>
    <td align="right">Heating Design Temperature 99% (C)</td>
    <td align="right">-9.1°</td>
  </tr>
  <tr>
    <td align="right">Cooling Design Temperature 0.4% (C)</td>
    <td align="right">32°</td>
  </tr>
  <tr>
    <td align="right">Cooling Design Temperature 1% (C)</td>
    <td align="right">30.1°</td>
  </tr>
  <tr>
    <td align="right">Cooling Design Temperature 2% (C)</td>
    <td align="right">28.5°</td>
  </tr>
  <tr>
    <td align="right">Maximum Dry Bulb Temperature (C)</td>
    <td align="right">  33.0°</td>
  </tr>
  <tr>
    <td align="right">Maximum Dry Bulb Occurs on</td>
    <td align="right"> Jul  7</td>
  </tr>
  <tr>
    <td align="right">Minimum Dry Bulb Temperature (C)</td>
    <td align="right"> -20.0°</td>
  </tr>
  <tr>
    <td align="right">Minimum Dry Bulb Occurs on</td>
    <td align="right"> Feb  1</td>
  </tr>
  <tr>
    <td align="right">Maximum Dew Point Temperature (C)</td>
    <td align="right">  20.1°</td>
  </tr>
  <tr>
    <td align="right">Maximum Dew Point Occurs on</td>
    <td align="right"> Jun 30</td>
  </tr>
  <tr>
    <td align="right">Minimum Dew Point Temperature (C)</td>
    <td align="right"> -21.0°</td>
  </tr>
  <tr>
    <td align="right">Minimum Dew Point Occurs on</td>
    <td align="right"> Feb  1</td>
  </tr>
  <tr>
    <td align="right">Standard Heating Degree-Days (base 10°C)</td>
    <td align="right">not found</td>
  </tr>
  <tr>
    <td align="right">Weather File Heating Degree-Days (base 10°C)</td>
    <td align="right">1254</td>
  </tr>
  <tr>
    <td align="right">Standard Cooling Degree-Days (base 18.3°C)</td>
    <td align="right">not found</td>
  </tr>
  <tr>
    <td align="right">Weather File Cooling Degree-Days (base 18°C)</td>
    <td align="right"> 261</td>
  </tr>
  <tr>
    <td align="right">Köppen Classification</td>
    <td align="right">Dfb</td>
  </tr>
  <tr>
    <td align="right">Köppen Description</td>
    <td align="right">Moist continental (warm summer, cold winter, no dry season, lat. 30-60°N)</td>
  </tr>
  <tr>
    <td align="right">Köppen Recommendation</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ASHRAE Climate Zone</td>
    <td align="right">5A</td>
  </tr>
  <tr>
    <td align="right">ASHRAE Description</td>
    <td align="right">Cool-Humid</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-04-08
    15:53:01</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP_WALL_2_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">      166.20</td>
    <td align="right">      101.53</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP_WALL_3_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       59.34</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP_WALL_18_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       56.09</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP_ROOF_1_1_0</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">       40.11</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2_WALL_4_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       17.98</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2_WALL_7_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       11.39</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2_WALL_8_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       18.94</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2_WALL_9_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       38.75</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2_ROOF_1_1_0</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">       12.61</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">01.NP:OFF%1NP_WALL_3_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       29.43</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">01.NP:OFF%1NP_ROOF_1_1_0</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">       20.63</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%1_WALL_8_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       15.83</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP_WALL_4_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       15.83</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP_WALL_5_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       19.49</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP_WALL_6_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       39.68</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP_WALL_7_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       44.64</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">01.NP:ELEC%1NP_WALL_3_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       26.65</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">01.NP:ELEC%1NP_WALL_4_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       41.37</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">01.NP:ELEC%1NP_ROOF_1_1_0</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">       18.68</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1_WALL_2_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       69.77</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1_WALL_3_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       86.05</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1_ROOF_1_1_0</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">        1.44</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1_ROOF_1_1_1</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">        4.26</td>
    <td align="right">      194.93</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1_ROOF_1_1_2</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">        2.94</td>
    <td align="right">      214.70</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1_ROOF_1_1_3</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">        4.06</td>
    <td align="right">       70.82</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1_ROOF_1_1_4</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">        6.90</td>
    <td align="right">       86.42</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1_ROOF_1_1_5</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">        9.99</td>
    <td align="right">      101.89</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1_ROOF_1_1_6</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">       80.81</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP_WALL_2_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">      110.72</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP_WALL_9_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       89.20</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%2_ROOF_1_1_1</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">        2.57</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%2_ROOF_1_1_2</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">        0.40</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%2_WALL_3_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       58.27</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%2_ROOF_1_1_0</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">       12.81</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1_WALL_5_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       57.75</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1_ROOF_1_1_0</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">        0.54</td>
    <td align="right">      165.07</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1_ROOF_1_1_1</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">       12.70</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%2_WALL_3_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       31.50</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%5_WALL_3_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       26.78</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%5_ROOF_1_0_0</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">       36.67</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%2_WALL_4_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       85.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%2_WALL_5_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       95.44</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%2_WALL_6_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       85.05</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%2_ROOF_1_0_1</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">      294.33</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%3_ROOF_1_1_0</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">        1.25</td>
    <td align="right">      180.02</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4_WALL_6_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       61.48</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4_ROOF_1_1_0</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">       10.73</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4_ROOF_1_1_1</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">       59.77</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4_ROOF_1_1_2</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">       46.58</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1_WALL_14_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       23.57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1_WALL_15_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">      171.10</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%1_ROOF_1_1_0</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">        6.34</td>
    <td align="right">      180.03</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%1_ROOF_1_1_1</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">       67.93</td>
    <td align="right">      180.03</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%06_WALL_2_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       51.53</td>
    <td align="right">      101.89</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%06_WALL_3_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       25.54</td>
    <td align="right">       86.42</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%06_WALL_8_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       39.91</td>
    <td align="right">      114.55</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">      856.70</td>
    <td align="right">      114.55</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_7_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       19.83</td>
    <td align="right">       86.42</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_8_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       68.96</td>
    <td align="right">       70.82</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_9_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       62.86</td>
    <td align="right">       54.16</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_10_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       44.73</td>
    <td align="right">       34.70</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_11_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       87.94</td>
    <td align="right">       14.93</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">      662.90</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_13_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       87.94</td>
    <td align="right">      345.07</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_14_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       44.73</td>
    <td align="right">      325.30</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_15_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       62.86</td>
    <td align="right">      305.84</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_16_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       68.96</td>
    <td align="right">      289.18</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_17_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       19.83</td>
    <td align="right">      273.58</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">     1078.21</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_23_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">      113.59</td>
    <td align="right">      155.28</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%3_WALL_2_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       50.98</td>
    <td align="right">       65.45</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%3_WALL_8_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       56.06</td>
    <td align="right">      156.04</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%10_WALL_2_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       60.57</td>
    <td align="right">       65.36</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%10_WALL_6_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       71.06</td>
    <td align="right">      155.28</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%01_WALL_4_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       25.54</td>
    <td align="right">      273.58</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%01_WALL_5_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       51.53</td>
    <td align="right">      258.11</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%01_WALL_6_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       39.82</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       65.61</td>
    <td align="right">      114.55</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">15.NP:ELEC%15NP_WALL_3_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       19.56</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">15.NP:ELEC%15NP_WALL_9_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       20.55</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">15.NP:ELEC%15NP_WALL_10_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       65.61</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">15.NP:ELEC%15NP_WALL_11_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       45.84</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">15.NP:ELEC%15NP_ROOF_1_0_0</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">       14.18</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">15.NP:ELEC%15NP_ROOF_1_0_2</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">       90.65</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">15.NP:ELEC%15NP_ROOF_1_0_3</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">       19.56</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">15.NP:COR%15NP%2_WALL_3_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">        7.73</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">15.NP:COR%15NP%2_ROOF_1_0_0</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">        7.74</td>
    <td align="right">      179.81</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">15.NP:COR%15NP%1_WALL_3_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       44.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">15.NP:COR%15NP%1_ROOF_1_0_0</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">       44.90</td>
    <td align="right">      180.03</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">15.NP:COR%15NP%3_WALL_3_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">        7.66</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">15.NP:COR%15NP%3_ROOF_1_0_0</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">        7.67</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%07_WALL_2_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">        7.89</td>
    <td align="right">      155.28</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%07_WALL_3_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">        6.73</td>
    <td align="right">       65.45</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%07_ROOF_1_0_0</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">        7.01</td>
    <td align="right">      155.28</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02_WALL_2_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       12.62</td>
    <td align="right">      155.28</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02_WALL_15_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       67.08</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02_ROOF_1_0_0</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">        8.57</td>
    <td align="right">      155.45</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02_ROOF_1_0_1</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">        0.11</td>
    <td align="right">      155.45</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02_ROOF_1_0_2</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">        8.84</td>
    <td align="right">      155.45</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02_ROOF_1_0_3</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">       11.26</td>
    <td align="right">      155.28</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02_ROOF_1_0_4</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">       67.70</td>
    <td align="right">      155.45</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02_ROOF_1_0_5</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">       11.39</td>
    <td align="right">      155.45</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_2_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">        9.77</td>
    <td align="right">       14.93</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_3_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       36.83</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_29_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       95.19</td>
    <td align="right">      114.55</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_34_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">        2.20</td>
    <td align="right">       86.42</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_35_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">        7.66</td>
    <td align="right">       70.82</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_36_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">        6.98</td>
    <td align="right">       54.16</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_37_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">        4.97</td>
    <td align="right">       34.70</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_ROOF_1_0_0</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">       89.44</td>
    <td align="right">      114.55</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_ROOF_1_0_1</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">        0.36</td>
    <td align="right">      114.55</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_ROOF_1_0_2</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">        9.22</td>
    <td align="right">      204.55</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_ROOF_1_0_3</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">        8.97</td>
    <td align="right">      204.55</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_ROOF_1_0_4</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">        8.64</td>
    <td align="right">      204.55</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_ROOF_1_0_5</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">       24.57</td>
    <td align="right">      204.55</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_ROOF_1_0_6</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">        9.35</td>
    <td align="right">      114.55</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_ROOF_1_0_7</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">        8.75</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_ROOF_1_0_8</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">        4.00</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_ROOF_1_0_9</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">       50.89</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_ROOF_1_0_10</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">       24.61</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03_WALL_2_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">        2.84</td>
    <td align="right">       86.42</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03_WALL_7_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">        4.43</td>
    <td align="right">      114.55</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03_WALL_8_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">        5.73</td>
    <td align="right">      101.89</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03_ROOF_1_0_0</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">        0.12</td>
    <td align="right">      114.55</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03_ROOF_1_0_1</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">       10.30</td>
    <td align="right">      204.55</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5_WALL_2_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">        5.66</td>
    <td align="right">       65.45</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5_WALL_8_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">        6.23</td>
    <td align="right">      156.04</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5_ROOF_1_0_0</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">       18.90</td>
    <td align="right">      156.04</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%01_ROOF_1_0_0</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">       12.75</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%02_ROOF_1_0_0</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">        6.50</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_3_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       36.83</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_4_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">        9.77</td>
    <td align="right">      345.07</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_5_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">        4.97</td>
    <td align="right">      325.30</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_6_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">        6.98</td>
    <td align="right">      305.84</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_7_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">        7.66</td>
    <td align="right">      289.18</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_8_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">        5.04</td>
    <td align="right">      273.58</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_9_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">        5.73</td>
    <td align="right">      258.11</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_10_0_0</td>
    <td align="right">PROJECT WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.246</td>
    <td align="right">       0.256</td>
    <td align="right">       57.14</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_ROOF_1_1_0</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">       31.31</td>
    <td align="right">      155.45</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_ROOF_1_1_1</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">       14.23</td>
    <td align="right">      155.45</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_ROOF_1_1_2</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">        1.44</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_ROOF_1_1_3</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">       58.28</td>
    <td align="right">      155.45</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_ROOF_1_1_4</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">       42.14</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_ROOF_1_1_5</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">       50.04</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_ROOF_1_1_7</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">       29.23</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3_ROOF_1_2_0</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">        8.04</td>
    <td align="right">      114.55</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3_ROOF_1_2_1</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">       11.85</td>
    <td align="right">      114.55</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3_ROOF_1_2_2</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">       24.32</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3_ROOF_1_2_3</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">        1.02</td>
    <td align="right">      112.92</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3_ROOF_1_2_4</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">        5.47</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3_ROOF_1_2_6</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">        0.28</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3_ROOF_1_2_7</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">        1.32</td>
    <td align="right">      114.55</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3_ROOF_1_2_8</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">        6.66</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3_ROOF_1_2_9</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">        0.16</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3_ROOF_1_2_10</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">        6.42</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3_ROOF_1_2_11</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">       15.90</td>
    <td align="right">      112.92</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%04_ROOF_1_0_0</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">       11.96</td>
    <td align="right">      204.55</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%05_ROOF_1_0_0</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">       11.73</td>
    <td align="right">      204.55</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%06_ROOF_1_0_0</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">       11.96</td>
    <td align="right">      204.55</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%08_ROOF_1_0_0</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">       11.88</td>
    <td align="right">      155.45</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:ELEC%14NP_ROOF_1_2_0</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">        6.76</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:ELEC%14NP_ROOF_1_2_1</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">        0.94</td>
    <td align="right">      155.45</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:ELEC%14NP_ROOF_1_2_2</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">        0.06</td>
    <td align="right">       65.49</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:STO%14NP_ROOF_1_3_0</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">        9.45</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%10_ROOF_1_0_0</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">       22.80</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%2_ROOF_1_1_0</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">        4.22</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:UNOC%14NP%1_ROOF_1_1_0</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">        4.75</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%09_ROOF_1_0_0</td>
    <td align="right">PROJECT FLAT ROOF</td>
    <td align="right">        0.15</td>
    <td align="right">       0.250</td>
    <td align="right">       0.259</td>
    <td align="right">       11.96</td>
    <td align="right">      155.45</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP_WALL_3_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        4.31</td>
    <td align="right">        0.36</td>
    <td align="right">        0.09</td>
    <td align="right">        4.76</td>
    <td align="right">        4.76</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       9.500</td>
    <td align="right">       9.500</td>
    <td align="right">No</td>
    <td align="right">01.NP:LOB%1NP_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP_WALL_3_0_0_1_0_1_WIN</td>
    <td align="right">1001</td>
    <td align="right">        5.68</td>
    <td align="right">        0.40</td>
    <td align="right">        0.10</td>
    <td align="right">        6.18</td>
    <td align="right">        6.18</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       9.500</td>
    <td align="right">       9.500</td>
    <td align="right">No</td>
    <td align="right">01.NP:LOB%1NP_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP_WALL_3_0_0_2_0_2_WIN</td>
    <td align="right">1001</td>
    <td align="right">        5.68</td>
    <td align="right">        0.40</td>
    <td align="right">        0.10</td>
    <td align="right">        6.18</td>
    <td align="right">        6.18</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       9.500</td>
    <td align="right">       9.500</td>
    <td align="right">No</td>
    <td align="right">01.NP:LOB%1NP_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP_WALL_3_0_0_3_0_3_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.68</td>
    <td align="right">        0.32</td>
    <td align="right">        0.08</td>
    <td align="right">        3.07</td>
    <td align="right">        3.07</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       9.500</td>
    <td align="right">       9.500</td>
    <td align="right">No</td>
    <td align="right">01.NP:LOB%1NP_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP_WALL_3_0_0_4_0_4_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.69</td>
    <td align="right">        0.32</td>
    <td align="right">        0.08</td>
    <td align="right">        3.09</td>
    <td align="right">        3.09</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       9.500</td>
    <td align="right">       9.500</td>
    <td align="right">No</td>
    <td align="right">01.NP:LOB%1NP_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP_WALL_3_0_0_5_0_5_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.69</td>
    <td align="right">        0.32</td>
    <td align="right">        0.08</td>
    <td align="right">        3.09</td>
    <td align="right">        3.09</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       9.500</td>
    <td align="right">       9.500</td>
    <td align="right">No</td>
    <td align="right">01.NP:LOB%1NP_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP_WALL_3_0_0_7_0_7_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.69</td>
    <td align="right">        0.32</td>
    <td align="right">        0.08</td>
    <td align="right">        3.09</td>
    <td align="right">        3.09</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       9.500</td>
    <td align="right">       9.500</td>
    <td align="right">No</td>
    <td align="right">01.NP:LOB%1NP_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP_WALL_3_0_0_8_0_8_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.69</td>
    <td align="right">        0.32</td>
    <td align="right">        0.08</td>
    <td align="right">        3.09</td>
    <td align="right">        3.09</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       9.500</td>
    <td align="right">       9.500</td>
    <td align="right">No</td>
    <td align="right">01.NP:LOB%1NP_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2_WALL_4_0_0_2_0_2_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.95</td>
    <td align="right">        0.33</td>
    <td align="right">        0.08</td>
    <td align="right">        3.36</td>
    <td align="right">        3.36</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       9.500</td>
    <td align="right">       9.500</td>
    <td align="right">No</td>
    <td align="right">01.NP:COR%1NP%2_WALL_4_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2_WALL_4_0_0_3_0_3_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.95</td>
    <td align="right">        0.33</td>
    <td align="right">        0.08</td>
    <td align="right">        3.35</td>
    <td align="right">        3.35</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       9.500</td>
    <td align="right">       9.500</td>
    <td align="right">No</td>
    <td align="right">01.NP:COR%1NP%2_WALL_4_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">01.NP:OFF%1NP_WALL_3_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.68</td>
    <td align="right">        0.32</td>
    <td align="right">        0.08</td>
    <td align="right">        3.07</td>
    <td align="right">        3.07</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       9.500</td>
    <td align="right">       9.500</td>
    <td align="right">No</td>
    <td align="right">01.NP:OFF%1NP_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">01.NP:OFF%1NP_WALL_3_0_0_1_0_1_WIN</td>
    <td align="right">1001</td>
    <td align="right">        5.68</td>
    <td align="right">        0.40</td>
    <td align="right">        0.10</td>
    <td align="right">        6.18</td>
    <td align="right">        6.18</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       9.500</td>
    <td align="right">       9.500</td>
    <td align="right">No</td>
    <td align="right">01.NP:OFF%1NP_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">01.NP:OFF%1NP_WALL_3_0_0_2_0_2_WIN</td>
    <td align="right">1001</td>
    <td align="right">        5.68</td>
    <td align="right">        0.40</td>
    <td align="right">        0.10</td>
    <td align="right">        6.18</td>
    <td align="right">        6.18</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       9.500</td>
    <td align="right">       9.500</td>
    <td align="right">No</td>
    <td align="right">01.NP:OFF%1NP_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">01.NP:ELEC%1NP_WALL_3_0_0_3_0_3_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.95</td>
    <td align="right">        0.33</td>
    <td align="right">        0.08</td>
    <td align="right">        3.36</td>
    <td align="right">        3.36</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       9.500</td>
    <td align="right">       9.500</td>
    <td align="right">No</td>
    <td align="right">01.NP:ELEC%1NP_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">01.NP:ELEC%1NP_WALL_3_0_0_4_0_4_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.93</td>
    <td align="right">        0.32</td>
    <td align="right">        0.08</td>
    <td align="right">        3.33</td>
    <td align="right">        3.33</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       9.500</td>
    <td align="right">       9.500</td>
    <td align="right">No</td>
    <td align="right">01.NP:ELEC%1NP_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.65</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">        1.87</td>
    <td align="right">        1.87</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:OFF%4NP%1_WALL_2_0_0</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1_WALL_2_0_0_1_0_1_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.00</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">        1.19</td>
    <td align="right">        1.19</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:OFF%4NP%1_WALL_2_0_0</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1_WALL_2_0_0_2_0_2_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.65</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">        1.87</td>
    <td align="right">        1.87</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:OFF%4NP%1_WALL_2_0_0</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1_WALL_2_0_0_3_0_3_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.00</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">        1.19</td>
    <td align="right">        1.19</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:OFF%4NP%1_WALL_2_0_0</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1_WALL_3_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.33</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">        1.53</td>
    <td align="right">        1.53</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:OFF%4NP%1_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1_WALL_3_0_0_1_0_1_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.33</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">        1.53</td>
    <td align="right">        1.53</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:OFF%4NP%1_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1_WALL_3_0_0_2_0_2_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.33</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">        1.53</td>
    <td align="right">        1.53</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:OFF%4NP%1_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1_WALL_3_0_0_3_0_3_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.33</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">        1.53</td>
    <td align="right">        1.53</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:OFF%4NP%1_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1_WALL_3_0_0_4_0_4_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.33</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">        1.53</td>
    <td align="right">        1.53</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:OFF%4NP%1_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1_WALL_3_0_0_5_0_5_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.33</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">        1.53</td>
    <td align="right">        1.53</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:OFF%4NP%1_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1_WALL_3_0_0_6_0_6_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.33</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">        1.53</td>
    <td align="right">        1.53</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:OFF%4NP%1_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1_WALL_3_0_0_7_0_7_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.33</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">        1.53</td>
    <td align="right">        1.53</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:OFF%4NP%1_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1_WALL_3_0_0_8_0_8_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.33</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">        1.53</td>
    <td align="right">        1.53</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:OFF%4NP%1_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1_WALL_3_0_0_9_0_9_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.33</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">        1.53</td>
    <td align="right">        1.53</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:OFF%4NP%1_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        5.13</td>
    <td align="right">        0.37</td>
    <td align="right">        0.00</td>
    <td align="right">        5.50</td>
    <td align="right">        5.50</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:CONF%4NP_WALL_2_0_0</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP_WALL_2_0_0_1_0_1_WIN</td>
    <td align="right">1001</td>
    <td align="right">        5.13</td>
    <td align="right">        0.37</td>
    <td align="right">        0.00</td>
    <td align="right">        5.50</td>
    <td align="right">        5.50</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:CONF%4NP_WALL_2_0_0</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP_WALL_2_0_0_2_0_2_WIN</td>
    <td align="right">1001</td>
    <td align="right">        5.13</td>
    <td align="right">        0.37</td>
    <td align="right">        0.00</td>
    <td align="right">        5.50</td>
    <td align="right">        5.50</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:CONF%4NP_WALL_2_0_0</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP_WALL_2_0_0_3_0_3_WIN</td>
    <td align="right">1001</td>
    <td align="right">        5.13</td>
    <td align="right">        0.37</td>
    <td align="right">        0.00</td>
    <td align="right">        5.50</td>
    <td align="right">        5.50</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:CONF%4NP_WALL_2_0_0</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP_WALL_2_0_0_4_0_4_WIN</td>
    <td align="right">1001</td>
    <td align="right">        5.13</td>
    <td align="right">        0.37</td>
    <td align="right">        0.00</td>
    <td align="right">        5.50</td>
    <td align="right">        5.50</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:CONF%4NP_WALL_2_0_0</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP_WALL_2_0_0_5_0_5_WIN</td>
    <td align="right">1001</td>
    <td align="right">        5.13</td>
    <td align="right">        0.37</td>
    <td align="right">        0.00</td>
    <td align="right">        5.50</td>
    <td align="right">        5.50</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:CONF%4NP_WALL_2_0_0</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP_WALL_2_0_0_6_0_6_WIN</td>
    <td align="right">1001</td>
    <td align="right">        5.13</td>
    <td align="right">        0.37</td>
    <td align="right">        0.00</td>
    <td align="right">        5.50</td>
    <td align="right">        5.50</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:CONF%4NP_WALL_2_0_0</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP_WALL_9_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.87</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">        2.10</td>
    <td align="right">        2.10</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:CONF%4NP_WALL_9_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP_WALL_9_0_0_1_0_1_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.87</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
    <td align="right">        3.15</td>
    <td align="right">        3.15</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:CONF%4NP_WALL_9_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP_WALL_9_0_0_2_0_2_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.87</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
    <td align="right">        3.15</td>
    <td align="right">        3.15</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:CONF%4NP_WALL_9_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP_WALL_9_0_0_3_0_3_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.87</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">        2.10</td>
    <td align="right">        2.10</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:CONF%4NP_WALL_9_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP_WALL_9_0_0_4_0_4_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.87</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">        2.10</td>
    <td align="right">        2.10</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:CONF%4NP_WALL_9_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP_WALL_9_0_0_5_0_5_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.87</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
    <td align="right">        3.15</td>
    <td align="right">        3.15</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:CONF%4NP_WALL_9_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP_WALL_9_0_0_6_0_6_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.87</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
    <td align="right">        3.15</td>
    <td align="right">        3.15</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:CONF%4NP_WALL_9_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP_WALL_9_0_0_7_0_7_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.87</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">        2.10</td>
    <td align="right">        2.10</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:CONF%4NP_WALL_9_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%2_WALL_3_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        0.62</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.75</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:STO%4NP%2_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%2_WALL_3_0_0_1_0_1_WIN</td>
    <td align="right">1001</td>
    <td align="right">        0.62</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.75</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:STO%4NP%2_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%2_WALL_3_0_0_2_0_2_WIN</td>
    <td align="right">1001</td>
    <td align="right">        0.62</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.75</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:STO%4NP%2_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%2_WALL_3_0_0_3_0_3_WIN</td>
    <td align="right">1001</td>
    <td align="right">        0.62</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.75</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:STO%4NP%2_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%2_WALL_3_0_0_4_0_4_WIN</td>
    <td align="right">1001</td>
    <td align="right">        0.62</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.75</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:STO%4NP%2_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        0.62</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.75</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:WC%4NP%1_WALL_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1_WALL_5_0_0_1_0_1_WIN</td>
    <td align="right">1001</td>
    <td align="right">        0.62</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.75</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:WC%4NP%1_WALL_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1_WALL_5_0_0_2_0_2_WIN</td>
    <td align="right">1001</td>
    <td align="right">        0.62</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.75</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:WC%4NP%1_WALL_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1_WALL_5_0_0_3_0_3_WIN</td>
    <td align="right">1001</td>
    <td align="right">        0.62</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.75</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:WC%4NP%1_WALL_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1_WALL_5_0_0_4_0_4_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.33</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">        1.53</td>
    <td align="right">        1.53</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:WC%4NP%1_WALL_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1_WALL_5_0_0_5_0_5_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.33</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">        1.53</td>
    <td align="right">        1.53</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:WC%4NP%1_WALL_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%2_WALL_3_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.33</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">        1.53</td>
    <td align="right">        1.53</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:DIN%4NP%2_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%2_WALL_3_0_0_1_0_1_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.33</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">        1.53</td>
    <td align="right">        1.53</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:DIN%4NP%2_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%2_WALL_3_0_0_2_0_2_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.33</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">        1.53</td>
    <td align="right">        1.53</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:DIN%4NP%2_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%2_WALL_3_0_0_3_0_3_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.33</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">        1.53</td>
    <td align="right">        1.53</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:DIN%4NP%2_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%5_WALL_3_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.33</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">        1.53</td>
    <td align="right">        1.53</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:STO%4NP%5_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%5_WALL_3_0_0_1_0_1_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.33</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">        1.53</td>
    <td align="right">        1.53</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:STO%4NP%5_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%5_WALL_3_0_0_2_0_2_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.33</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">        1.53</td>
    <td align="right">        1.53</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:STO%4NP%5_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%5_WALL_3_0_0_3_0_3_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.33</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">        1.53</td>
    <td align="right">        1.53</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:STO%4NP%5_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4_WALL_6_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.65</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">        1.87</td>
    <td align="right">        1.87</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:WC%4NP%4_WALL_6_0_0</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4_WALL_6_0_0_1_0_1_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.00</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">        1.19</td>
    <td align="right">        1.19</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:WC%4NP%4_WALL_6_0_0</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4_WALL_6_0_0_2_0_2_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.00</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">        1.19</td>
    <td align="right">        1.19</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:WC%4NP%4_WALL_6_0_0</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4_WALL_6_0_0_3_0_3_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.65</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">        1.87</td>
    <td align="right">        1.87</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:WC%4NP%4_WALL_6_0_0</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4_WALL_6_0_0_4_0_4_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.00</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">        1.19</td>
    <td align="right">        1.19</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:WC%4NP%4_WALL_6_0_0</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4_WALL_6_0_0_5_0_5_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.00</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">        1.19</td>
    <td align="right">        1.19</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:WC%4NP%4_WALL_6_0_0</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4_WALL_6_0_0_6_0_6_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.35</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">        1.56</td>
    <td align="right">        1.56</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:WC%4NP%4_WALL_6_0_0</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1_WALL_15_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.87</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">        2.10</td>
    <td align="right">        2.10</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:DIN%4NP%1_WALL_15_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1_WALL_15_0_0_1_0_1_WIN</td>
    <td align="right">1001</td>
    <td align="right">        3.04</td>
    <td align="right">        0.29</td>
    <td align="right">        0.00</td>
    <td align="right">        3.33</td>
    <td align="right">        3.33</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:DIN%4NP%1_WALL_15_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1_WALL_15_0_0_2_0_2_WIN</td>
    <td align="right">1001</td>
    <td align="right">        3.04</td>
    <td align="right">        0.29</td>
    <td align="right">        0.00</td>
    <td align="right">        3.33</td>
    <td align="right">        3.33</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:DIN%4NP%1_WALL_15_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1_WALL_15_0_0_3_0_3_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.87</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">        2.10</td>
    <td align="right">        2.10</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:DIN%4NP%1_WALL_15_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1_WALL_15_0_0_4_0_4_WIN</td>
    <td align="right">1001</td>
    <td align="right">        3.01</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
    <td align="right">        3.30</td>
    <td align="right">        3.30</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:DIN%4NP%1_WALL_15_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1_WALL_15_0_0_5_0_5_WIN</td>
    <td align="right">1001</td>
    <td align="right">        3.01</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
    <td align="right">        3.30</td>
    <td align="right">        3.30</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:DIN%4NP%1_WALL_15_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1_WALL_15_0_0_6_0_6_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.87</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">        2.10</td>
    <td align="right">        2.10</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:DIN%4NP%1_WALL_15_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1_WALL_15_0_0_7_0_7_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.87</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">        2.10</td>
    <td align="right">        2.10</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:DIN%4NP%1_WALL_15_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1_WALL_15_0_0_8_0_8_WIN</td>
    <td align="right">1001</td>
    <td align="right">        3.15</td>
    <td align="right">        0.29</td>
    <td align="right">        0.00</td>
    <td align="right">        3.44</td>
    <td align="right">        3.44</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:DIN%4NP%1_WALL_15_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1_WALL_15_0_0_9_0_9_WIN</td>
    <td align="right">1001</td>
    <td align="right">        3.15</td>
    <td align="right">        0.29</td>
    <td align="right">        0.00</td>
    <td align="right">        3.44</td>
    <td align="right">        3.44</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:DIN%4NP%1_WALL_15_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1_WALL_15_0_0_10_0_10_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.87</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">        2.10</td>
    <td align="right">        2.10</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:DIN%4NP%1_WALL_15_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1_WALL_15_0_0_11_0_11_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.87</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">        2.10</td>
    <td align="right">        2.10</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:DIN%4NP%1_WALL_15_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1_WALL_15_0_0_12_0_12_WIN</td>
    <td align="right">1001</td>
    <td align="right">        3.04</td>
    <td align="right">        0.29</td>
    <td align="right">        0.00</td>
    <td align="right">        3.33</td>
    <td align="right">        3.33</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:DIN%4NP%1_WALL_15_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1_WALL_15_0_0_13_0_13_WIN</td>
    <td align="right">1001</td>
    <td align="right">        3.04</td>
    <td align="right">        0.29</td>
    <td align="right">        0.00</td>
    <td align="right">        3.33</td>
    <td align="right">        3.33</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:DIN%4NP%1_WALL_15_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1_WALL_15_0_0_14_0_14_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.81</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">        3.11</td>
    <td align="right">        3.11</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:DIN%4NP%1_WALL_15_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1_WALL_15_0_0_15_0_15_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.81</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">        3.11</td>
    <td align="right">        3.11</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">04.NP:DIN%4NP%1_WALL_15_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%06_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        0.87</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
    <td align="right">        1.19</td>
    <td align="right">       10.71</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:WC%9NP%06_WALL_2_0_0</td>
    <td align="right">      101.89</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.00</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       12.00</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0</td>
    <td align="right">      114.55</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0_1_0_1_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.62</td>
    <td align="right">        0.47</td>
    <td align="right">        0.00</td>
    <td align="right">        3.09</td>
    <td align="right">       27.79</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0</td>
    <td align="right">      114.55</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0_2_0_2_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.38</td>
    <td align="right">        0.45</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       25.45</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0</td>
    <td align="right">      114.55</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0_3_0_3_WIN</td>
    <td align="right">1001</td>
    <td align="right">        0.90</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        1.23</td>
    <td align="right">       11.04</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0</td>
    <td align="right">      114.55</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0_4_0_4_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.11</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.45</td>
    <td align="right">       13.05</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0</td>
    <td align="right">      114.55</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0_5_0_5_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.38</td>
    <td align="right">        0.45</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       25.45</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0</td>
    <td align="right">      114.55</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0_6_0_6_WIN</td>
    <td align="right">1001</td>
    <td align="right">        0.90</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        1.23</td>
    <td align="right">       11.04</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0</td>
    <td align="right">      114.55</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0_7_0_7_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.11</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.45</td>
    <td align="right">       13.05</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0</td>
    <td align="right">      114.55</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0_8_0_8_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.38</td>
    <td align="right">        0.45</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       25.45</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0</td>
    <td align="right">      114.55</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0_9_0_9_WIN</td>
    <td align="right">1001</td>
    <td align="right">        0.90</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        1.23</td>
    <td align="right">       11.04</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0</td>
    <td align="right">      114.55</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0_10_0_10_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.11</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.45</td>
    <td align="right">       13.05</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0</td>
    <td align="right">      114.55</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0_11_0_11_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.38</td>
    <td align="right">        0.45</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       25.45</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0</td>
    <td align="right">      114.55</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0_12_0_12_WIN</td>
    <td align="right">1001</td>
    <td align="right">        0.90</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        1.23</td>
    <td align="right">       11.04</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0</td>
    <td align="right">      114.55</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0_13_0_13_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.11</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.45</td>
    <td align="right">       13.05</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0</td>
    <td align="right">      114.55</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0_14_0_14_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.38</td>
    <td align="right">        0.45</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       25.45</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0</td>
    <td align="right">      114.55</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0_15_0_15_WIN</td>
    <td align="right">1001</td>
    <td align="right">        0.90</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        1.23</td>
    <td align="right">       11.04</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0</td>
    <td align="right">      114.55</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0_16_0_16_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.11</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.45</td>
    <td align="right">       13.05</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0</td>
    <td align="right">      114.55</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0_23_0_23_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.00</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       12.00</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0</td>
    <td align="right">      114.55</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0_24_0_24_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.62</td>
    <td align="right">        0.47</td>
    <td align="right">        0.00</td>
    <td align="right">        3.09</td>
    <td align="right">       27.79</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0</td>
    <td align="right">      114.55</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_8_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.06</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
    <td align="right">       12.55</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_8_0_0</td>
    <td align="right">       70.82</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_8_0_0_1_0_1_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.47</td>
    <td align="right">        0.46</td>
    <td align="right">        0.00</td>
    <td align="right">        2.93</td>
    <td align="right">       26.41</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_8_0_0</td>
    <td align="right">       70.82</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_10_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.06</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.40</td>
    <td align="right">       12.62</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_10_0_0</td>
    <td align="right">       34.70</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_10_0_0_1_0_1_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.06</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.40</td>
    <td align="right">       12.62</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_10_0_0</td>
    <td align="right">       34.70</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.79</td>
    <td align="right">        0.40</td>
    <td align="right">        0.00</td>
    <td align="right">        2.19</td>
    <td align="right">       19.69</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0_1_0_1_WIN</td>
    <td align="right">1001</td>
    <td align="right">        0.90</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        1.23</td>
    <td align="right">       11.04</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0_2_0_2_WIN</td>
    <td align="right">1001</td>
    <td align="right">        0.70</td>
    <td align="right">        0.31</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        9.07</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0_3_0_3_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.11</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.45</td>
    <td align="right">       13.05</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0_4_0_4_WIN</td>
    <td align="right">1001</td>
    <td align="right">        0.90</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        1.23</td>
    <td align="right">       11.04</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0_5_0_5_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.38</td>
    <td align="right">        0.45</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       25.45</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0_6_0_6_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.11</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.45</td>
    <td align="right">       13.05</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0_7_0_7_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.38</td>
    <td align="right">        0.45</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       25.45</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0_8_0_8_WIN</td>
    <td align="right">1001</td>
    <td align="right">        0.90</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        1.23</td>
    <td align="right">       11.04</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0_9_0_9_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.11</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.45</td>
    <td align="right">       13.05</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0_10_0_10_WIN</td>
    <td align="right">1001</td>
    <td align="right">        0.90</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        1.23</td>
    <td align="right">       11.04</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0_11_0_11_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.38</td>
    <td align="right">        0.45</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       25.45</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0_12_0_12_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.11</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.45</td>
    <td align="right">       13.05</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0_13_0_13_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.38</td>
    <td align="right">        0.45</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       25.45</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0_14_0_14_WIN</td>
    <td align="right">1001</td>
    <td align="right">        0.90</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        1.23</td>
    <td align="right">       11.04</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0_15_0_15_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.83</td>
    <td align="right">        0.41</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">       20.11</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0_16_0_16_WIN</td>
    <td align="right">1001</td>
    <td align="right">        0.78</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
    <td align="right">        1.09</td>
    <td align="right">        9.84</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0_17_0_17_WIN</td>
    <td align="right">1001</td>
    <td align="right">        0.78</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
    <td align="right">        1.09</td>
    <td align="right">        9.84</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_14_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.06</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.40</td>
    <td align="right">       12.62</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_14_0_0</td>
    <td align="right">      325.30</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_14_0_0_1_0_1_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.06</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.40</td>
    <td align="right">       12.62</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_14_0_0</td>
    <td align="right">      325.30</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_16_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.06</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
    <td align="right">       12.55</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_16_0_0</td>
    <td align="right">      289.18</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_16_0_0_1_0_1_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.47</td>
    <td align="right">        0.46</td>
    <td align="right">        0.00</td>
    <td align="right">        2.93</td>
    <td align="right">       26.41</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_16_0_0</td>
    <td align="right">      289.18</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.11</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.45</td>
    <td align="right">       13.05</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0_1_0_1_WIN</td>
    <td align="right">1001</td>
    <td align="right">        0.90</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        1.23</td>
    <td align="right">       11.04</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0_2_0_2_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.38</td>
    <td align="right">        0.45</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       25.45</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0_3_0_3_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.38</td>
    <td align="right">        0.45</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       25.45</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0_4_0_4_WIN</td>
    <td align="right">1001</td>
    <td align="right">        0.90</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        1.23</td>
    <td align="right">       11.04</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0_5_0_5_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.11</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.45</td>
    <td align="right">       13.05</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0_6_0_6_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.11</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.45</td>
    <td align="right">       13.05</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0_7_0_7_WIN</td>
    <td align="right">1001</td>
    <td align="right">        0.90</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        1.23</td>
    <td align="right">       11.04</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0_8_0_8_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.38</td>
    <td align="right">        0.45</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       25.45</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0_9_0_9_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.38</td>
    <td align="right">        0.45</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       25.45</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0_10_0_10_WIN</td>
    <td align="right">1001</td>
    <td align="right">        0.90</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        1.23</td>
    <td align="right">       11.04</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0_11_0_11_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.11</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.45</td>
    <td align="right">       13.05</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0_12_0_12_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.11</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.45</td>
    <td align="right">       13.05</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0_13_0_13_WIN</td>
    <td align="right">1001</td>
    <td align="right">        0.90</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        1.23</td>
    <td align="right">       11.04</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0_14_0_14_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.38</td>
    <td align="right">        0.45</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       25.45</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0_15_0_15_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.38</td>
    <td align="right">        0.45</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       25.45</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0_16_0_16_WIN</td>
    <td align="right">1001</td>
    <td align="right">        0.90</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        1.23</td>
    <td align="right">       11.04</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0_17_0_17_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.11</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.45</td>
    <td align="right">       13.05</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0_18_0_18_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.11</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.45</td>
    <td align="right">       13.05</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0_19_0_19_WIN</td>
    <td align="right">1001</td>
    <td align="right">        0.90</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        1.23</td>
    <td align="right">       11.04</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0_20_0_20_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.38</td>
    <td align="right">        0.45</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       25.45</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0_21_0_21_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.33</td>
    <td align="right">        0.45</td>
    <td align="right">        0.00</td>
    <td align="right">        2.78</td>
    <td align="right">       25.05</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0_22_0_22_WIN</td>
    <td align="right">1001</td>
    <td align="right">        0.90</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        1.23</td>
    <td align="right">       11.04</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0_23_0_23_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.11</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.45</td>
    <td align="right">       13.05</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0_24_0_24_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.11</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.45</td>
    <td align="right">       13.05</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0_25_0_25_WIN</td>
    <td align="right">1001</td>
    <td align="right">        0.90</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        1.23</td>
    <td align="right">       11.04</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0_26_0_26_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.38</td>
    <td align="right">        0.45</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       25.45</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%3_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        4.05</td>
    <td align="right">        0.42</td>
    <td align="right">        0.00</td>
    <td align="right">        4.47</td>
    <td align="right">       40.20</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       4.657</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:COR%9NP%3_WALL_2_0_0</td>
    <td align="right">       65.45</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%3_WALL_8_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        3.70</td>
    <td align="right">        0.40</td>
    <td align="right">        0.00</td>
    <td align="right">        4.10</td>
    <td align="right">       36.94</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       4.657</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:COR%9NP%3_WALL_8_0_0</td>
    <td align="right">      156.04</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%3_WALL_8_0_0_1_0_1_WIN</td>
    <td align="right">1001</td>
    <td align="right">        0.47</td>
    <td align="right">        0.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.74</td>
    <td align="right">        6.63</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       4.657</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:COR%9NP%3_WALL_8_0_0</td>
    <td align="right">      156.04</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%01_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        0.87</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
    <td align="right">        1.19</td>
    <td align="right">       10.71</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">09.NP:WC%9NP%01_WALL_5_0_0</td>
    <td align="right">      258.11</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02_WALL_15_0_0_3_0_3_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.11</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.45</td>
    <td align="right">        1.45</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:DORM%14NP%02_WALL_15_0_0</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02_WALL_15_0_0_4_0_4_WIN</td>
    <td align="right">1001</td>
    <td align="right">        0.90</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        1.23</td>
    <td align="right">        1.23</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:DORM%14NP%02_WALL_15_0_0</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02_WALL_15_0_0_5_0_5_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.38</td>
    <td align="right">        0.45</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">        2.83</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:DORM%14NP%02_WALL_15_0_0</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02_WALL_15_0_0_6_0_6_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.38</td>
    <td align="right">        0.45</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">        2.83</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:DORM%14NP%02_WALL_15_0_0</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02_WALL_15_0_0_7_0_7_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.11</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.45</td>
    <td align="right">        1.45</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:DORM%14NP%02_WALL_15_0_0</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02_WALL_15_0_0_8_0_8_WIN</td>
    <td align="right">1001</td>
    <td align="right">        0.90</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        1.23</td>
    <td align="right">        1.23</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:DORM%14NP%02_WALL_15_0_0</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02_WALL_15_0_0_9_0_9_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.11</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.45</td>
    <td align="right">        1.45</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:DORM%14NP%02_WALL_15_0_0</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02_WALL_15_0_0_10_0_10_WIN</td>
    <td align="right">1001</td>
    <td align="right">        0.90</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        1.23</td>
    <td align="right">        1.23</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:DORM%14NP%02_WALL_15_0_0</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02_WALL_15_0_0_11_0_11_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.38</td>
    <td align="right">        0.45</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">        2.83</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:DORM%14NP%02_WALL_15_0_0</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02_WALL_15_0_0_12_0_12_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.11</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.45</td>
    <td align="right">        1.45</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:DORM%14NP%02_WALL_15_0_0</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02_WALL_15_0_0_13_0_13_WIN</td>
    <td align="right">1001</td>
    <td align="right">        0.90</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        1.23</td>
    <td align="right">        1.23</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:DORM%14NP%02_WALL_15_0_0</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02_WALL_15_0_0_14_0_14_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.38</td>
    <td align="right">        0.45</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">        2.83</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:DORM%14NP%02_WALL_15_0_0</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02_WALL_15_0_0_15_0_15_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.11</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.45</td>
    <td align="right">        1.45</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:DORM%14NP%02_WALL_15_0_0</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02_WALL_15_0_0_16_0_16_WIN</td>
    <td align="right">1001</td>
    <td align="right">        0.90</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        1.23</td>
    <td align="right">        1.23</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:DORM%14NP%02_WALL_15_0_0</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02_WALL_15_0_0_17_0_17_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.33</td>
    <td align="right">        0.45</td>
    <td align="right">        0.00</td>
    <td align="right">        2.78</td>
    <td align="right">        2.78</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:DORM%14NP%02_WALL_15_0_0</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_3_0_0_2_0_2_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.38</td>
    <td align="right">        0.37</td>
    <td align="right">        0.00</td>
    <td align="right">        1.75</td>
    <td align="right">        1.75</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:DORM%14NP%01_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_3_0_0_3_0_3_WIN</td>
    <td align="right">1001</td>
    <td align="right">        0.90</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        1.23</td>
    <td align="right">        1.23</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:DORM%14NP%01_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_3_0_0_4_0_4_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.11</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.45</td>
    <td align="right">        1.45</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:DORM%14NP%01_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_3_0_0_5_0_5_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.38</td>
    <td align="right">        0.45</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">        2.83</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:DORM%14NP%01_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_3_0_0_6_0_6_WIN</td>
    <td align="right">1001</td>
    <td align="right">        0.90</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        1.23</td>
    <td align="right">        1.23</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:DORM%14NP%01_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_3_0_0_7_0_7_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.11</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.45</td>
    <td align="right">        1.45</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:DORM%14NP%01_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_3_0_0_8_0_8_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.38</td>
    <td align="right">        0.45</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">        2.83</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:DORM%14NP%01_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_3_0_0_9_0_9_WIN</td>
    <td align="right">1001</td>
    <td align="right">        0.90</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        1.23</td>
    <td align="right">        1.23</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:DORM%14NP%01_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_3_0_0_10_0_10_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.11</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.45</td>
    <td align="right">        1.45</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:DORM%14NP%01_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_29_0_0_5_0_5_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.62</td>
    <td align="right">        0.47</td>
    <td align="right">        0.00</td>
    <td align="right">        3.09</td>
    <td align="right">        3.09</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:DORM%14NP%01_WALL_29_0_0</td>
    <td align="right">      114.55</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_29_0_0_6_0_6_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.00</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">        1.33</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:DORM%14NP%01_WALL_29_0_0</td>
    <td align="right">      114.55</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_29_0_0_7_0_7_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.00</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">        1.33</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:DORM%14NP%01_WALL_29_0_0</td>
    <td align="right">      114.55</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_29_0_0_8_0_8_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.62</td>
    <td align="right">        0.47</td>
    <td align="right">        0.00</td>
    <td align="right">        3.09</td>
    <td align="right">        3.09</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:DORM%14NP%01_WALL_29_0_0</td>
    <td align="right">      114.55</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_29_0_0_9_0_9_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.38</td>
    <td align="right">        0.45</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">        2.83</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:DORM%14NP%01_WALL_29_0_0</td>
    <td align="right">      114.55</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_29_0_0_10_0_10_WIN</td>
    <td align="right">1001</td>
    <td align="right">        0.90</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        1.23</td>
    <td align="right">        1.23</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:DORM%14NP%01_WALL_29_0_0</td>
    <td align="right">      114.55</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_29_0_0_11_0_11_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.11</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.45</td>
    <td align="right">        1.45</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:DORM%14NP%01_WALL_29_0_0</td>
    <td align="right">      114.55</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_29_0_0_12_0_12_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.38</td>
    <td align="right">        0.45</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">        2.83</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:DORM%14NP%01_WALL_29_0_0</td>
    <td align="right">      114.55</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_29_0_0_13_0_13_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.11</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.45</td>
    <td align="right">        1.45</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:DORM%14NP%01_WALL_29_0_0</td>
    <td align="right">      114.55</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_29_0_0_14_0_14_WIN</td>
    <td align="right">1001</td>
    <td align="right">        0.90</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        1.23</td>
    <td align="right">        1.23</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:DORM%14NP%01_WALL_29_0_0</td>
    <td align="right">      114.55</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_29_0_0_15_0_15_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.38</td>
    <td align="right">        0.45</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">        2.83</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:DORM%14NP%01_WALL_29_0_0</td>
    <td align="right">      114.55</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_29_0_0_16_0_16_WIN</td>
    <td align="right">1001</td>
    <td align="right">        0.90</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        1.23</td>
    <td align="right">        1.23</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:DORM%14NP%01_WALL_29_0_0</td>
    <td align="right">      114.55</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_29_0_0_17_0_17_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.11</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.45</td>
    <td align="right">        1.45</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:DORM%14NP%01_WALL_29_0_0</td>
    <td align="right">      114.55</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_29_0_0_18_0_18_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.38</td>
    <td align="right">        0.45</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">        2.83</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:DORM%14NP%01_WALL_29_0_0</td>
    <td align="right">      114.55</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_29_0_0_19_0_19_WIN</td>
    <td align="right">1001</td>
    <td align="right">        0.90</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        1.23</td>
    <td align="right">        1.23</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:DORM%14NP%01_WALL_29_0_0</td>
    <td align="right">      114.55</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_29_0_0_20_0_20_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.11</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.45</td>
    <td align="right">        1.45</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:DORM%14NP%01_WALL_29_0_0</td>
    <td align="right">      114.55</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_29_0_0_21_0_21_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.38</td>
    <td align="right">        0.45</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">        2.83</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:DORM%14NP%01_WALL_29_0_0</td>
    <td align="right">      114.55</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
