    <td align="right">14.NP:DORM%14NP%01_WALL_29_0_0_22_0_22_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.11</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.45</td>
    <td align="right">        1.45</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:DORM%14NP%01_WALL_29_0_0</td>
    <td align="right">      114.55</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_29_0_0_23_0_23_WIN</td>
    <td align="right">1001</td>
    <td align="right">        0.90</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        1.23</td>
    <td align="right">        1.23</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:DORM%14NP%01_WALL_29_0_0</td>
    <td align="right">      114.55</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_35_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.03</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.37</td>
    <td align="right">        1.37</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:DORM%14NP%01_WALL_35_0_0</td>
    <td align="right">       70.82</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_35_0_0_1_0_1_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.50</td>
    <td align="right">        0.46</td>
    <td align="right">        0.00</td>
    <td align="right">        2.96</td>
    <td align="right">        2.96</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:DORM%14NP%01_WALL_35_0_0</td>
    <td align="right">       70.82</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_37_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.06</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.40</td>
    <td align="right">        1.40</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:DORM%14NP%01_WALL_37_0_0</td>
    <td align="right">       34.70</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_37_0_0_1_0_1_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.06</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.40</td>
    <td align="right">        1.40</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:DORM%14NP%01_WALL_37_0_0</td>
    <td align="right">       34.70</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03_WALL_8_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        0.87</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
    <td align="right">        1.19</td>
    <td align="right">        1.19</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:WC%14NP%03_WALL_8_0_0</td>
    <td align="right">      101.89</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        3.29</td>
    <td align="right">        0.39</td>
    <td align="right">        0.00</td>
    <td align="right">        3.68</td>
    <td align="right">        3.68</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       4.657</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:COR%14NP%5_WALL_2_0_0</td>
    <td align="right">       65.45</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5_WALL_2_0_0_1_0_1_WIN</td>
    <td align="right">1001</td>
    <td align="right">        0.46</td>
    <td align="right">        0.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
    <td align="right">        0.73</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       4.657</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:COR%14NP%5_WALL_2_0_0</td>
    <td align="right">       65.45</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5_WALL_8_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        4.42</td>
    <td align="right">        0.43</td>
    <td align="right">        0.00</td>
    <td align="right">        4.85</td>
    <td align="right">        4.85</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       4.657</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:COR%14NP%5_WALL_8_0_0</td>
    <td align="right">      156.04</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_3_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.38</td>
    <td align="right">        0.45</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">        2.83</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:SKY%14NP_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_3_0_0_1_0_1_WIN</td>
    <td align="right">1001</td>
    <td align="right">        0.90</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        1.23</td>
    <td align="right">        1.23</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:SKY%14NP_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_3_0_0_2_0_2_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.11</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.45</td>
    <td align="right">        1.45</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:SKY%14NP_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_3_0_0_5_0_5_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.11</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.45</td>
    <td align="right">        1.45</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:SKY%14NP_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_3_0_0_6_0_6_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.38</td>
    <td align="right">        0.45</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">        2.83</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:SKY%14NP_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_3_0_0_7_0_7_WIN</td>
    <td align="right">1001</td>
    <td align="right">        0.90</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        1.23</td>
    <td align="right">        1.23</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:SKY%14NP_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_3_0_0_8_0_8_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.79</td>
    <td align="right">        0.40</td>
    <td align="right">        0.00</td>
    <td align="right">        2.19</td>
    <td align="right">        2.19</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:SKY%14NP_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_3_0_0_9_0_9_WIN</td>
    <td align="right">1001</td>
    <td align="right">        0.70</td>
    <td align="right">        0.31</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:SKY%14NP_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_3_0_0_10_0_10_WIN</td>
    <td align="right">1001</td>
    <td align="right">        0.90</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        1.23</td>
    <td align="right">        1.23</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:SKY%14NP_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        3.87</td>
    <td align="right">        0.60</td>
    <td align="right">        0.00</td>
    <td align="right">        4.46</td>
    <td align="right">        4.46</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:SKY%14NP_WALL_5_0_0</td>
    <td align="right">      325.30</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_6_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        5.59</td>
    <td align="right">        0.69</td>
    <td align="right">        0.00</td>
    <td align="right">        6.28</td>
    <td align="right">        6.28</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:SKY%14NP_WALL_6_0_0</td>
    <td align="right">      305.84</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_7_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        6.17</td>
    <td align="right">        0.72</td>
    <td align="right">        0.00</td>
    <td align="right">        6.89</td>
    <td align="right">        6.89</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:SKY%14NP_WALL_7_0_0</td>
    <td align="right">      289.18</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_8_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        3.93</td>
    <td align="right">        0.60</td>
    <td align="right">        0.00</td>
    <td align="right">        4.53</td>
    <td align="right">        4.53</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:SKY%14NP_WALL_8_0_0</td>
    <td align="right">      273.58</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_9_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        4.51</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">        5.14</td>
    <td align="right">        5.14</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:SKY%14NP_WALL_9_0_0</td>
    <td align="right">      258.11</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_10_0_0_4_0_4_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.27</td>
    <td align="right">        0.38</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:SKY%14NP_WALL_10_0_0</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_10_0_0_5_0_5_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.04</td>
    <td align="right">        0.36</td>
    <td align="right">        0.00</td>
    <td align="right">        1.40</td>
    <td align="right">        1.40</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:SKY%14NP_WALL_10_0_0</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_10_0_0_6_0_6_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.74</td>
    <td align="right">        0.49</td>
    <td align="right">        0.00</td>
    <td align="right">        3.22</td>
    <td align="right">        3.22</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:SKY%14NP_WALL_10_0_0</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_10_0_0_7_0_7_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.04</td>
    <td align="right">        0.36</td>
    <td align="right">        0.00</td>
    <td align="right">        1.40</td>
    <td align="right">        1.40</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:SKY%14NP_WALL_10_0_0</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_10_0_0_8_0_8_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.74</td>
    <td align="right">        0.49</td>
    <td align="right">        0.00</td>
    <td align="right">        3.22</td>
    <td align="right">        3.22</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:SKY%14NP_WALL_10_0_0</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_10_0_0_9_0_9_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.27</td>
    <td align="right">        0.38</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:SKY%14NP_WALL_10_0_0</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_10_0_0_10_0_10_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.27</td>
    <td align="right">        0.38</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:SKY%14NP_WALL_10_0_0</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_10_0_0_11_0_11_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.04</td>
    <td align="right">        0.36</td>
    <td align="right">        0.00</td>
    <td align="right">        1.40</td>
    <td align="right">        1.40</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:SKY%14NP_WALL_10_0_0</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_10_0_0_12_0_12_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.74</td>
    <td align="right">        0.49</td>
    <td align="right">        0.00</td>
    <td align="right">        3.22</td>
    <td align="right">        3.22</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:SKY%14NP_WALL_10_0_0</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_10_0_0_13_0_13_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.04</td>
    <td align="right">        0.36</td>
    <td align="right">        0.00</td>
    <td align="right">        1.40</td>
    <td align="right">        1.40</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:SKY%14NP_WALL_10_0_0</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_10_0_0_14_0_14_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.74</td>
    <td align="right">        0.49</td>
    <td align="right">        0.00</td>
    <td align="right">        3.22</td>
    <td align="right">        3.22</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:SKY%14NP_WALL_10_0_0</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_10_0_0_15_0_15_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.27</td>
    <td align="right">        0.38</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">       5.483</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">14.NP:SKY%14NP_WALL_10_0_0</td>
    <td align="right">      245.45</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3_ROOF_1_2_11_0_11_0_WIN</td>
    <td align="right">1002</td>
    <td align="right">       14.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.97</td>
    <td align="right">       14.97</td>
    <td align="right">       1.428</td>
    <td align="right">       0.597</td>
    <td align="right">       0.755</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">14.NP:COR%14NP%3_ROOF_1_2_11</td>
    <td align="right">      112.92</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1683.69</td>
    <td align="right">       1.746</td>
    <td align="right">       0.238</td>
    <td align="right">       0.278</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      465.05</td>
    <td align="right">       1.749</td>
    <td align="right">       0.235</td>
    <td align="right">       0.274</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1218.64</td>
    <td align="right">       1.745</td>
    <td align="right">       0.239</td>
    <td align="right">       0.280</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP_WALL_3_0_0_6_0_6_SUBSURFACE</td>
    <td align="right">PROJECT WALL SUB-SURFACE CONSTRUCTION</td>
    <td align="right">      14.000</td>
    <td align="right">      14.000</td>
    <td align="right">        0.64</td>
    <td align="right">01.NP:LOB%1NP_WALL_3_0_0</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2_WALL_4_0_0_0_0_0_SUBSURFACE</td>
    <td align="right">PROJECT WALL SUB-SURFACE CONSTRUCTION</td>
    <td align="right">      14.000</td>
    <td align="right">      14.000</td>
    <td align="right">        1.55</td>
    <td align="right">01.NP:COR%1NP%2_WALL_4_0_0</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2_WALL_4_0_0_1_0_1_SUBSURFACE</td>
    <td align="right">PROJECT WALL SUB-SURFACE CONSTRUCTION</td>
    <td align="right">      14.000</td>
    <td align="right">      14.000</td>
    <td align="right">        1.77</td>
    <td align="right">01.NP:COR%1NP%2_WALL_4_0_0</td>
  </tr>
  <tr>
    <td align="right">01.NP:OFF%1NP_WALL_3_0_0_3_0_3_SUBSURFACE</td>
    <td align="right">PROJECT WALL SUB-SURFACE CONSTRUCTION</td>
    <td align="right">      14.000</td>
    <td align="right">      14.000</td>
    <td align="right">        1.02</td>
    <td align="right">01.NP:OFF%1NP_WALL_3_0_0</td>
  </tr>
  <tr>
    <td align="right">01.NP:ELEC%1NP_WALL_3_0_0_0_0_0_SUBSURFACE</td>
    <td align="right">PROJECT WALL SUB-SURFACE CONSTRUCTION</td>
    <td align="right">      14.000</td>
    <td align="right">      14.000</td>
    <td align="right">        2.85</td>
    <td align="right">01.NP:ELEC%1NP_WALL_3_0_0</td>
  </tr>
  <tr>
    <td align="right">01.NP:ELEC%1NP_WALL_3_0_0_1_0_1_SUBSURFACE</td>
    <td align="right">PROJECT WALL SUB-SURFACE CONSTRUCTION</td>
    <td align="right">      14.000</td>
    <td align="right">      14.000</td>
    <td align="right">        4.11</td>
    <td align="right">01.NP:ELEC%1NP_WALL_3_0_0</td>
  </tr>
  <tr>
    <td align="right">01.NP:ELEC%1NP_WALL_3_0_0_2_0_2_SUBSURFACE</td>
    <td align="right">PROJECT WALL SUB-SURFACE CONSTRUCTION</td>
    <td align="right">      14.000</td>
    <td align="right">      14.000</td>
    <td align="right">        1.24</td>
    <td align="right">01.NP:ELEC%1NP_WALL_3_0_0</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1_WALL_3_0_0_10_0_10_VENT</td>
    <td align="right">HOLES AND VENTS</td>
    <td align="right">       0.500</td>
    <td align="right">       0.500</td>
    <td align="right">        0.23</td>
    <td align="right">04.NP:OFF%4NP%1_WALL_3_0_0</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1_WALL_3_0_0_11_0_11_VENT</td>
    <td align="right">HOLES AND VENTS</td>
    <td align="right">       0.500</td>
    <td align="right">       0.500</td>
    <td align="right">        0.10</td>
    <td align="right">04.NP:OFF%4NP%1_WALL_3_0_0</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1_WALL_3_0_0_12_0_12_VENT</td>
    <td align="right">HOLES AND VENTS</td>
    <td align="right">       0.500</td>
    <td align="right">       0.500</td>
    <td align="right">        0.17</td>
    <td align="right">04.NP:OFF%4NP%1_WALL_3_0_0</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1_WALL_5_0_0_6_0_6_VENT</td>
    <td align="right">HOLES AND VENTS</td>
    <td align="right">       0.500</td>
    <td align="right">       0.500</td>
    <td align="right">        0.17</td>
    <td align="right">04.NP:WC%4NP%1_WALL_5_0_0</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1_WALL_5_0_0_7_0_7_VENT</td>
    <td align="right">HOLES AND VENTS</td>
    <td align="right">       0.500</td>
    <td align="right">       0.500</td>
    <td align="right">        0.17</td>
    <td align="right">04.NP:WC%4NP%1_WALL_5_0_0</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%5_WALL_3_0_0_4_0_4_VENT</td>
    <td align="right">HOLES AND VENTS</td>
    <td align="right">       0.500</td>
    <td align="right">       0.500</td>
    <td align="right">        3.07</td>
    <td align="right">04.NP:STO%4NP%5_WALL_3_0_0</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%2_WALL_4_0_0_0_0_0_DOOR</td>
    <td align="right">PROJECT EXTERNAL DOOR</td>
    <td align="right">       5.429</td>
    <td align="right">       5.429</td>
    <td align="right">        3.15</td>
    <td align="right">04.NP:ELEC%4NP%2_WALL_4_0_0</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%2_WALL_4_0_0_1_0_1_VENT</td>
    <td align="right">HOLES AND VENTS</td>
    <td align="right">       0.500</td>
    <td align="right">       0.500</td>
    <td align="right">        1.98</td>
    <td align="right">04.NP:ELEC%4NP%2_WALL_4_0_0</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%2_WALL_6_0_0_0_0_0_VENT</td>
    <td align="right">HOLES AND VENTS</td>
    <td align="right">       0.500</td>
    <td align="right">       0.500</td>
    <td align="right">        1.98</td>
    <td align="right">04.NP:ELEC%4NP%2_WALL_6_0_0</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%2_WALL_6_0_0_1_0_1_VENT</td>
    <td align="right">HOLES AND VENTS</td>
    <td align="right">       0.500</td>
    <td align="right">       0.500</td>
    <td align="right">        1.35</td>
    <td align="right">04.NP:ELEC%4NP%2_WALL_6_0_0</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%2_WALL_6_0_0_2_0_2_DOOR</td>
    <td align="right">PROJECT EXTERNAL DOOR</td>
    <td align="right">       5.429</td>
    <td align="right">       5.429</td>
    <td align="right">        3.30</td>
    <td align="right">04.NP:ELEC%4NP%2_WALL_6_0_0</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%2_WALL_6_0_0_3_0_3_DOOR</td>
    <td align="right">PROJECT EXTERNAL DOOR</td>
    <td align="right">       5.429</td>
    <td align="right">       5.429</td>
    <td align="right">        3.30</td>
    <td align="right">04.NP:ELEC%4NP%2_WALL_6_0_0</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%06_WALL_8_0_0_0_0_0_SUBSURFACE</td>
    <td align="right">A_SLIMWALL (5-14.NP)</td>
    <td align="right">       0.568</td>
    <td align="right">       0.568</td>
    <td align="right">       22.57</td>
    <td align="right">09.NP:WC%9NP%06_WALL_8_0_0</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0_17_0_17_SUBSURFACE</td>
    <td align="right">A_SLIMWALL (5-14.NP)</td>
    <td align="right">       0.568</td>
    <td align="right">       0.568</td>
    <td align="right">       17.72</td>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0_18_0_18_SUBSURFACE</td>
    <td align="right">A_SLIMWALL (5-14.NP)</td>
    <td align="right">       0.568</td>
    <td align="right">       0.568</td>
    <td align="right">       17.72</td>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0_19_0_19_SUBSURFACE</td>
    <td align="right">A_SLIMWALL (5-14.NP)</td>
    <td align="right">       0.568</td>
    <td align="right">       0.568</td>
    <td align="right">       17.72</td>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0_20_0_20_SUBSURFACE</td>
    <td align="right">A_SLIMWALL (5-14.NP)</td>
    <td align="right">       0.568</td>
    <td align="right">       0.568</td>
    <td align="right">       17.72</td>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0_21_0_21_SUBSURFACE</td>
    <td align="right">A_SLIMWALL (5-14.NP)</td>
    <td align="right">       0.568</td>
    <td align="right">       0.568</td>
    <td align="right">       17.72</td>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0_22_0_22_SUBSURFACE</td>
    <td align="right">A_SLIMWALL (5-14.NP)</td>
    <td align="right">       0.568</td>
    <td align="right">       0.568</td>
    <td align="right">        9.57</td>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_9_0_0_0_0_0_SUBSURFACE</td>
    <td align="right">A_SLIMWALL (5-14.NP)</td>
    <td align="right">       0.568</td>
    <td align="right">       0.568</td>
    <td align="right">       35.57</td>
    <td align="right">09.NP:DORM%9NP_WALL_9_0_0</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0_18_0_18_SUBSURFACE</td>
    <td align="right">A_SLIMWALL (5-14.NP)</td>
    <td align="right">       0.568</td>
    <td align="right">       0.568</td>
    <td align="right">       17.72</td>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0_19_0_19_SUBSURFACE</td>
    <td align="right">A_SLIMWALL (5-14.NP)</td>
    <td align="right">       0.568</td>
    <td align="right">       0.568</td>
    <td align="right">       17.72</td>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0_20_0_20_SUBSURFACE</td>
    <td align="right">A_SLIMWALL (5-14.NP)</td>
    <td align="right">       0.568</td>
    <td align="right">       0.568</td>
    <td align="right">       17.72</td>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0_21_0_21_SUBSURFACE</td>
    <td align="right">A_SLIMWALL (5-14.NP)</td>
    <td align="right">       0.568</td>
    <td align="right">       0.568</td>
    <td align="right">       17.72</td>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_15_0_0_0_0_0_SUBSURFACE</td>
    <td align="right">A_SLIMWALL (5-14.NP)</td>
    <td align="right">       0.568</td>
    <td align="right">       0.568</td>
    <td align="right">       35.57</td>
    <td align="right">09.NP:DORM%9NP_WALL_15_0_0</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0_27_0_27_SUBSURFACE</td>
    <td align="right">PROJECT WALL SUB-SURFACE CONSTRUCTION</td>
    <td align="right">      14.000</td>
    <td align="right">      14.000</td>
    <td align="right">       17.72</td>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0_28_0_28_SUBSURFACE</td>
    <td align="right">PROJECT WALL SUB-SURFACE CONSTRUCTION</td>
    <td align="right">      14.000</td>
    <td align="right">      14.000</td>
    <td align="right">       17.72</td>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0_29_0_29_SUBSURFACE</td>
    <td align="right">PROJECT WALL SUB-SURFACE CONSTRUCTION</td>
    <td align="right">      14.000</td>
    <td align="right">      14.000</td>
    <td align="right">       17.72</td>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0_30_0_30_SUBSURFACE</td>
    <td align="right">PROJECT WALL SUB-SURFACE CONSTRUCTION</td>
    <td align="right">      14.000</td>
    <td align="right">      14.000</td>
    <td align="right">       17.72</td>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0_31_0_31_SUBSURFACE</td>
    <td align="right">PROJECT WALL SUB-SURFACE CONSTRUCTION</td>
    <td align="right">      14.000</td>
    <td align="right">      14.000</td>
    <td align="right">       17.72</td>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0_32_0_32_SUBSURFACE</td>
    <td align="right">PROJECT WALL SUB-SURFACE CONSTRUCTION</td>
    <td align="right">      14.000</td>
    <td align="right">      14.000</td>
    <td align="right">        9.63</td>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%3_WALL_2_0_0_1_0_1_SUBSURFACE</td>
    <td align="right">A_GLAZING 6</td>
    <td align="right">       1.353</td>
    <td align="right">       1.353</td>
    <td align="right">       10.40</td>
    <td align="right">09.NP:COR%9NP%3_WALL_2_0_0</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%3_WALL_8_0_0_2_0_2_SUBSURFACE</td>
    <td align="right">A_GLAZING 6</td>
    <td align="right">       1.353</td>
    <td align="right">       1.353</td>
    <td align="right">       11.86</td>
    <td align="right">09.NP:COR%9NP%3_WALL_8_0_0</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%01_WALL_6_0_0_0_0_0_SUBSURFACE</td>
    <td align="right">A_SLIMWALL (5-14.NP)</td>
    <td align="right">       0.568</td>
    <td align="right">       0.568</td>
    <td align="right">       22.53</td>
    <td align="right">09.NP:WC%9NP%01_WALL_6_0_0</td>
  </tr>
  <tr>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0_0_0_0_DOOR</td>
    <td align="right">A_METAL_DOOR</td>
    <td align="right">       4.398</td>
    <td align="right">       4.398</td>
    <td align="right">        2.27</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0</td>
  </tr>
  <tr>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0_1_0_1_DOOR</td>
    <td align="right">A_METAL_DOOR</td>
    <td align="right">       4.398</td>
    <td align="right">       4.398</td>
    <td align="right">        2.27</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0</td>
  </tr>
  <tr>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0_2_0_2_VENT</td>
    <td align="right">HOLES AND VENTS</td>
    <td align="right">       0.500</td>
    <td align="right">       0.500</td>
    <td align="right">        0.10</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0</td>
  </tr>
  <tr>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0_3_0_3_VENT</td>
    <td align="right">HOLES AND VENTS</td>
    <td align="right">       0.500</td>
    <td align="right">       0.500</td>
    <td align="right">        2.75</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0</td>
  </tr>
  <tr>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0_4_0_4_VENT</td>
    <td align="right">HOLES AND VENTS</td>
    <td align="right">       0.500</td>
    <td align="right">       0.500</td>
    <td align="right">        0.73</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0</td>
  </tr>
  <tr>
    <td align="right">15.NP:ELEC%15NP_WALL_10_0_0_0_0_0_VENT</td>
    <td align="right">HOLES AND VENTS</td>
    <td align="right">       0.500</td>
    <td align="right">       0.500</td>
    <td align="right">        6.70</td>
    <td align="right">15.NP:ELEC%15NP_WALL_10_0_0</td>
  </tr>
  <tr>
    <td align="right">15.NP:COR%15NP%2_WALL_3_0_0_0_0_0_DOOR</td>
    <td align="right">A_METAL_DOOR</td>
    <td align="right">       4.398</td>
    <td align="right">       4.398</td>
    <td align="right">        2.30</td>
    <td align="right">15.NP:COR%15NP%2_WALL_3_0_0</td>
  </tr>
  <tr>
    <td align="right">15.NP:COR%15NP%2_WALL_3_0_0_1_0_1_VENT</td>
    <td align="right">HOLES AND VENTS</td>
    <td align="right">       0.500</td>
    <td align="right">       0.500</td>
    <td align="right">        0.10</td>
    <td align="right">15.NP:COR%15NP%2_WALL_3_0_0</td>
  </tr>
  <tr>
    <td align="right">15.NP:COR%15NP%3_WALL_3_0_0_0_0_0_VENT</td>
    <td align="right">HOLES AND VENTS</td>
    <td align="right">       0.500</td>
    <td align="right">       0.500</td>
    <td align="right">        0.10</td>
    <td align="right">15.NP:COR%15NP%3_WALL_3_0_0</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02_WALL_15_0_0_0_0_0_SUBSURFACE</td>
    <td align="right">PROJECT WALL SUB-SURFACE CONSTRUCTION</td>
    <td align="right">      14.000</td>
    <td align="right">      14.000</td>
    <td align="right">        1.01</td>
    <td align="right">14.NP:DORM%14NP%02_WALL_15_0_0</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02_WALL_15_0_0_1_0_1_SUBSURFACE</td>
    <td align="right">PROJECT WALL SUB-SURFACE CONSTRUCTION</td>
    <td align="right">      14.000</td>
    <td align="right">      14.000</td>
    <td align="right">        1.97</td>
    <td align="right">14.NP:DORM%14NP%02_WALL_15_0_0</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02_WALL_15_0_0_2_0_2_SUBSURFACE</td>
    <td align="right">PROJECT WALL SUB-SURFACE CONSTRUCTION</td>
    <td align="right">      14.000</td>
    <td align="right">      14.000</td>
    <td align="right">        1.97</td>
    <td align="right">14.NP:DORM%14NP%02_WALL_15_0_0</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_3_0_0_0_0_0_SUBSURFACE</td>
    <td align="right">PROJECT WALL SUB-SURFACE CONSTRUCTION</td>
    <td align="right">      14.000</td>
    <td align="right">      14.000</td>
    <td align="right">        1.97</td>
    <td align="right">14.NP:DORM%14NP%01_WALL_3_0_0</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_3_0_0_1_0_1_SUBSURFACE</td>
    <td align="right">PROJECT WALL SUB-SURFACE CONSTRUCTION</td>
    <td align="right">      14.000</td>
    <td align="right">      14.000</td>
    <td align="right">        0.98</td>
    <td align="right">14.NP:DORM%14NP%01_WALL_3_0_0</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_29_0_0_0_0_0_SUBSURFACE</td>
    <td align="right">PROJECT WALL SUB-SURFACE CONSTRUCTION</td>
    <td align="right">      14.000</td>
    <td align="right">      14.000</td>
    <td align="right">        1.97</td>
    <td align="right">14.NP:DORM%14NP%01_WALL_29_0_0</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_29_0_0_1_0_1_SUBSURFACE</td>
    <td align="right">PROJECT WALL SUB-SURFACE CONSTRUCTION</td>
    <td align="right">      14.000</td>
    <td align="right">      14.000</td>
    <td align="right">        1.97</td>
    <td align="right">14.NP:DORM%14NP%01_WALL_29_0_0</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_29_0_0_2_0_2_SUBSURFACE</td>
    <td align="right">PROJECT WALL SUB-SURFACE CONSTRUCTION</td>
    <td align="right">      14.000</td>
    <td align="right">      14.000</td>
    <td align="right">        1.97</td>
    <td align="right">14.NP:DORM%14NP%01_WALL_29_0_0</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_29_0_0_3_0_3_SUBSURFACE</td>
    <td align="right">PROJECT WALL SUB-SURFACE CONSTRUCTION</td>
    <td align="right">      14.000</td>
    <td align="right">      14.000</td>
    <td align="right">        1.97</td>
    <td align="right">14.NP:DORM%14NP%01_WALL_29_0_0</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_29_0_0_4_0_4_SUBSURFACE</td>
    <td align="right">PROJECT WALL SUB-SURFACE CONSTRUCTION</td>
    <td align="right">      14.000</td>
    <td align="right">      14.000</td>
    <td align="right">        1.06</td>
    <td align="right">14.NP:DORM%14NP%01_WALL_29_0_0</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_34_0_0_0_0_0_SUBSURFACE</td>
    <td align="right">PROJECT WALL SUB-SURFACE CONSTRUCTION</td>
    <td align="right">      14.000</td>
    <td align="right">      14.000</td>
    <td align="right">        1.24</td>
    <td align="right">14.NP:DORM%14NP%01_WALL_34_0_0</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_36_0_0_0_0_0_SUBSURFACE</td>
    <td align="right">PROJECT WALL SUB-SURFACE CONSTRUCTION</td>
    <td align="right">      14.000</td>
    <td align="right">      14.000</td>
    <td align="right">        3.95</td>
    <td align="right">14.NP:DORM%14NP%01_WALL_36_0_0</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03_WALL_2_0_0_0_0_0_SUBSURFACE</td>
    <td align="right">PROJECT WALL SUB-SURFACE CONSTRUCTION</td>
    <td align="right">      14.000</td>
    <td align="right">      14.000</td>
    <td align="right">        1.60</td>
    <td align="right">14.NP:WC%14NP%03_WALL_2_0_0</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03_WALL_7_0_0_0_0_0_SUBSURFACE</td>
    <td align="right">PROJECT WALL SUB-SURFACE CONSTRUCTION</td>
    <td align="right">      14.000</td>
    <td align="right">      14.000</td>
    <td align="right">        2.51</td>
    <td align="right">14.NP:WC%14NP%03_WALL_7_0_0</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03_WALL_8_0_0_1_0_1_SUBSURFACE</td>
    <td align="right">PROJECT WALL SUB-SURFACE CONSTRUCTION</td>
    <td align="right">      14.000</td>
    <td align="right">      14.000</td>
    <td align="right">        2.04</td>
    <td align="right">14.NP:WC%14NP%03_WALL_8_0_0</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5_WALL_2_0_0_2_0_2_SUBSURFACE</td>
    <td align="right">A_GLAZING 6</td>
    <td align="right">       1.353</td>
    <td align="right">       1.353</td>
    <td align="right">        1.20</td>
    <td align="right">14.NP:COR%14NP%5_WALL_2_0_0</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5_WALL_8_0_0_1_0_1_SUBSURFACE</td>
    <td align="right">A_GLAZING 6</td>
    <td align="right">       1.353</td>
    <td align="right">       1.353</td>
    <td align="right">        1.32</td>
    <td align="right">14.NP:COR%14NP%5_WALL_8_0_0</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_3_0_0_3_0_3_SUBSURFACE</td>
    <td align="right">PROJECT WALL SUB-SURFACE CONSTRUCTION</td>
    <td align="right">      14.000</td>
    <td align="right">      14.000</td>
    <td align="right">        0.98</td>
    <td align="right">14.NP:SKY%14NP_WALL_3_0_0</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_3_0_0_4_0_4_SUBSURFACE</td>
    <td align="right">PROJECT WALL SUB-SURFACE CONSTRUCTION</td>
    <td align="right">      14.000</td>
    <td align="right">      14.000</td>
    <td align="right">        1.97</td>
    <td align="right">14.NP:SKY%14NP_WALL_3_0_0</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_3_0_0_11_0_11_SUBSURFACE</td>
    <td align="right">PROJECT WALL SUB-SURFACE CONSTRUCTION</td>
    <td align="right">      14.000</td>
    <td align="right">      14.000</td>
    <td align="right">        1.97</td>
    <td align="right">14.NP:SKY%14NP_WALL_3_0_0</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_5_0_0_1_0_1_SUBSURFACE</td>
    <td align="right">A_PLANIBEL_DARK_GREY</td>
    <td align="right">       5.882</td>
    <td align="right">       5.882</td>
    <td align="right">        0.48</td>
    <td align="right">14.NP:SKY%14NP_WALL_5_0_0</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_6_0_0_1_0_1_SUBSURFACE</td>
    <td align="right">A_PLANIBEL_DARK_GREY</td>
    <td align="right">       5.882</td>
    <td align="right">       5.882</td>
    <td align="right">        0.68</td>
    <td align="right">14.NP:SKY%14NP_WALL_6_0_0</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_7_0_0_1_0_1_SUBSURFACE</td>
    <td align="right">A_PLANIBEL_DARK_GREY</td>
    <td align="right">       5.882</td>
    <td align="right">       5.882</td>
    <td align="right">        0.74</td>
    <td align="right">14.NP:SKY%14NP_WALL_7_0_0</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_8_0_0_1_0_1_SUBSURFACE</td>
    <td align="right">A_PLANIBEL_DARK_GREY</td>
    <td align="right">       5.882</td>
    <td align="right">       5.882</td>
    <td align="right">        0.49</td>
    <td align="right">14.NP:SKY%14NP_WALL_8_0_0</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_9_0_0_1_0_1_SUBSURFACE</td>
    <td align="right">A_PLANIBEL_DARK_GREY</td>
    <td align="right">       5.882</td>
    <td align="right">       5.882</td>
    <td align="right">        0.56</td>
    <td align="right">14.NP:SKY%14NP_WALL_9_0_0</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_10_0_0_0_0_0_SUBSURFACE</td>
    <td align="right">PROJECT WALL SUB-SURFACE CONSTRUCTION</td>
    <td align="right">      14.000</td>
    <td align="right">      14.000</td>
    <td align="right">        1.74</td>
    <td align="right">14.NP:SKY%14NP_WALL_10_0_0</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_10_0_0_1_0_1_SUBSURFACE</td>
    <td align="right">PROJECT WALL SUB-SURFACE CONSTRUCTION</td>
    <td align="right">      14.000</td>
    <td align="right">      14.000</td>
    <td align="right">        2.24</td>
    <td align="right">14.NP:SKY%14NP_WALL_10_0_0</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_10_0_0_2_0_2_SUBSURFACE</td>
    <td align="right">PROJECT WALL SUB-SURFACE CONSTRUCTION</td>
    <td align="right">      14.000</td>
    <td align="right">      14.000</td>
    <td align="right">        2.24</td>
    <td align="right">14.NP:SKY%14NP_WALL_10_0_0</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_10_0_0_3_0_3_SUBSURFACE</td>
    <td align="right">PROJECT WALL SUB-SURFACE CONSTRUCTION</td>
    <td align="right">      14.000</td>
    <td align="right">      14.000</td>
    <td align="right">        0.94</td>
    <td align="right">14.NP:SKY%14NP_WALL_10_0_0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-04-08
    15:53:01</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-04-08
    15:53:01</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP GENERAL LIGHTING</td>
    <td align="right">01.NP:LOB%1NP</td>
    <td align="right">      7.0000</td>
    <td align="right">      297.52</td>
    <td align="right">     2082.62</td>
    <td align="right">ELECTRIC EQUIPMENT#01.NP:LOB%1NP#GeneralLights</td>
    <td align="right">2948</td>
    <td align="right">      119.00</td>
    <td align="right">      119.00</td>
    <td align="right">      119.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.89</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2 GENERAL LIGHTING</td>
    <td align="right">01.NP:COR%1NP%2</td>
    <td align="right">      5.0000</td>
    <td align="right">       92.51</td>
    <td align="right">      462.53</td>
    <td align="right">ELECTRIC EQUIPMENT#01.NP:COR%1NP%2#GeneralLights</td>
    <td align="right">2938</td>
    <td align="right">      119.00</td>
    <td align="right">      119.00</td>
    <td align="right">      119.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">01.NP:STO%1NP GENERAL LIGHTING</td>
    <td align="right">01.NP:STO%1NP</td>
    <td align="right">      9.0000</td>
    <td align="right">       22.80</td>
    <td align="right">      205.16</td>
    <td align="right">ELECTRIC EQUIPMENT#01.NP:STO%1NP#GeneralLights</td>
    <td align="right">2933</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">01.NP:OFF%1NP GENERAL LIGHTING</td>
    <td align="right">01.NP:OFF%1NP</td>
    <td align="right">      9.0000</td>
    <td align="right">       39.43</td>
    <td align="right">      354.83</td>
    <td align="right">ELECTRIC EQUIPMENT#01.NP:OFF%1NP#GeneralLights</td>
    <td align="right">2993</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%1 GENERAL LIGHTING</td>
    <td align="right">01.NP:COR%1NP%1</td>
    <td align="right">      5.0000</td>
    <td align="right">       28.20</td>
    <td align="right">      140.98</td>
    <td align="right">ELECTRIC EQUIPMENT#01.NP:COR%1NP%1#GeneralLights</td>
    <td align="right">2938</td>
    <td align="right">      119.00</td>
    <td align="right">      119.00</td>
    <td align="right">      119.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP GENERAL LIGHTING</td>
    <td align="right">01.NP:WC%1NP</td>
    <td align="right">      8.0000</td>
    <td align="right">       46.13</td>
    <td align="right">      369.07</td>
    <td align="right">ELECTRIC EQUIPMENT#01.NP:WC%1NP#GeneralLights</td>
    <td align="right">2943</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.13</td>
  </tr>
  <tr>
    <td align="right">01.NP:ELEC%1NP GENERAL LIGHTING</td>
    <td align="right">01.NP:ELEC%1NP</td>
    <td align="right">     10.0000</td>
    <td align="right">       37.12</td>
    <td align="right">      371.15</td>
    <td align="right">ELECTRIC EQUIPMENT#01.NP:ELEC%1NP#GeneralLights</td>
    <td align="right">2973</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1 GENERAL LIGHTING</td>
    <td align="right">04.NP:OFF%4NP%1</td>
    <td align="right">      9.0000</td>
    <td align="right">      168.16</td>
    <td align="right">     1513.43</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:OFF%4NP%1#GeneralLights</td>
    <td align="right">2993</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP GENERAL LIGHTING</td>
    <td align="right">04.NP:CONF%4NP</td>
    <td align="right">     10.0000</td>
    <td align="right">      239.25</td>
    <td align="right">     2392.49</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:CONF%4NP#GeneralLights</td>
    <td align="right">4226</td>
    <td align="right">       55.75</td>
    <td align="right">       60.00</td>
    <td align="right">       60.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%2 GENERAL LIGHTING</td>
    <td align="right">04.NP:WC%4NP%2</td>
    <td align="right">      8.0000</td>
    <td align="right">       48.55</td>
    <td align="right">      388.43</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:WC%4NP%2#GeneralLights</td>
    <td align="right">2943</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%4 GENERAL LIGHTING</td>
    <td align="right">04.NP:COR%4NP%4</td>
    <td align="right">      5.0000</td>
    <td align="right">      111.59</td>
    <td align="right">      557.93</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:COR%4NP%4#GeneralLights</td>
    <td align="right">2938</td>
    <td align="right">      119.00</td>
    <td align="right">      119.00</td>
    <td align="right">      119.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%2 GENERAL LIGHTING</td>
    <td align="right">04.NP:STO%4NP%2</td>
    <td align="right">      9.0000</td>
    <td align="right">       69.82</td>
    <td align="right">      628.37</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:STO%4NP%2#GeneralLights</td>
    <td align="right">2933</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1 GENERAL LIGHTING</td>
    <td align="right">04.NP:WC%4NP%1</td>
    <td align="right">      8.0000</td>
    <td align="right">       89.08</td>
    <td align="right">      712.64</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:WC%4NP%1#GeneralLights</td>
    <td align="right">2943</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%2 GENERAL LIGHTING</td>
    <td align="right">04.NP:DIN%4NP%2</td>
    <td align="right">     10.0000</td>
    <td align="right">       43.14</td>
    <td align="right">      431.40</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:DIN%4NP%2#GeneralLights</td>
    <td align="right">2968</td>
    <td align="right">      112.00</td>
    <td align="right">      112.00</td>
    <td align="right">      112.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%5 GENERAL LIGHTING</td>
    <td align="right">04.NP:STO%4NP%5</td>
    <td align="right">      9.0000</td>
    <td align="right">       36.67</td>
    <td align="right">      330.02</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:STO%4NP%5#GeneralLights</td>
    <td align="right">2933</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%2 GENERAL LIGHTING</td>
    <td align="right">04.NP:ELEC%4NP%2</td>
    <td align="right">     10.0000</td>
    <td align="right">      294.38</td>
    <td align="right">     2943.78</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:ELEC%4NP%2#GeneralLights</td>
    <td align="right">2973</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%4 GENERAL LIGHTING</td>
    <td align="right">04.NP:STO%4NP%4</td>
    <td align="right">      9.0000</td>
    <td align="right">       15.67</td>
    <td align="right">      141.01</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:STO%4NP%4#GeneralLights</td>
    <td align="right">2933</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%3 GENERAL LIGHTING</td>
    <td align="right">04.NP:COR%4NP%3</td>
    <td align="right">      5.0000</td>
    <td align="right">       12.10</td>
    <td align="right">       60.52</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:COR%4NP%3#GeneralLights</td>
    <td align="right">2938</td>
    <td align="right">      119.00</td>
    <td align="right">      119.00</td>
    <td align="right">      119.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%3 GENERAL LIGHTING</td>
    <td align="right">04.NP:STO%4NP%3</td>
    <td align="right">      9.0000</td>
    <td align="right">       43.14</td>
    <td align="right">      388.29</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:STO%4NP%3#GeneralLights</td>
    <td align="right">2933</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%3 GENERAL LIGHTING</td>
    <td align="right">04.NP:WC%4NP%3</td>
    <td align="right">      8.0000</td>
    <td align="right">       21.40</td>
    <td align="right">      171.24</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:WC%4NP%3#GeneralLights</td>
    <td align="right">2943</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%3 GENERAL LIGHTING</td>
    <td align="right">04.NP:ELEC%4NP%3</td>
    <td align="right">     10.0000</td>
    <td align="right">       22.00</td>
    <td align="right">      219.97</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:ELEC%4NP%3#GeneralLights</td>
    <td align="right">2973</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%1 GENERAL LIGHTING</td>
    <td align="right">04.NP:COR%4NP%1</td>
    <td align="right">      5.0000</td>
    <td align="right">       28.20</td>
    <td align="right">      141.00</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:COR%4NP%1#GeneralLights</td>
    <td align="right">2938</td>
    <td align="right">      119.00</td>
    <td align="right">      119.00</td>
    <td align="right">      119.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4 GENERAL LIGHTING</td>
    <td align="right">04.NP:WC%4NP%4</td>
    <td align="right">      8.0000</td>
    <td align="right">      136.39</td>
    <td align="right">     1091.14</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:WC%4NP%4#GeneralLights</td>
    <td align="right">2943</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1 GENERAL LIGHTING</td>
    <td align="right">04.NP:DIN%4NP%1</td>
    <td align="right">     10.0000</td>
    <td align="right">      482.09</td>
    <td align="right">     4820.88</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:DIN%4NP%1#GeneralLights</td>
    <td align="right">2968</td>
    <td align="right">      112.00</td>
    <td align="right">      112.00</td>
    <td align="right">      112.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.94</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%2 GENERAL LIGHTING</td>
    <td align="right">04.NP:COR%4NP%2</td>
    <td align="right">      5.0000</td>
    <td align="right">        7.18</td>
    <td align="right">       35.90</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:COR%4NP%2#GeneralLights</td>
    <td align="right">2938</td>
    <td align="right">      119.00</td>
    <td align="right">      119.00</td>
    <td align="right">      119.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%1 GENERAL LIGHTING</td>
    <td align="right">04.NP:ELEC%4NP%1</td>
    <td align="right">     10.0000</td>
    <td align="right">       83.77</td>
    <td align="right">      837.71</td>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:ELEC%4NP%1#GeneralLights</td>
    <td align="right">2973</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%06 GENERAL LIGHTING</td>
    <td align="right">09.NP:WC%9NP%06</td>
    <td align="right">     10.0000</td>
    <td align="right">       93.75</td>
    <td align="right">      937.54</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%06#GeneralLights</td>
    <td align="right">4282</td>
    <td align="right">       49.00</td>
    <td align="right">       49.00</td>
    <td align="right">       49.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP GENERAL LIGHTING</td>
    <td align="right">09.NP:DORM%9NP</td>
    <td align="right">      8.0000</td>
    <td align="right">     4750.67</td>
    <td align="right">    38005.34</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:DORM%9NP#GeneralLights</td>
    <td align="right">4417</td>
    <td align="right">       28.00</td>
    <td align="right">       28.00</td>
    <td align="right">       28.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%3 GENERAL LIGHTING</td>
    <td align="right">09.NP:COR%9NP%3</td>
    <td align="right">      5.0000</td>
    <td align="right">      170.06</td>
    <td align="right">      850.29</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:COR%9NP%3#GeneralLights</td>
    <td align="right">2938</td>
    <td align="right">      119.00</td>
    <td align="right">      119.00</td>
    <td align="right">      119.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%10 GENERAL LIGHTING</td>
    <td align="right">09.NP:WC%9NP%10</td>
    <td align="right">     10.0000</td>
    <td align="right">       63.14</td>
    <td align="right">      631.36</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%10#GeneralLights</td>
    <td align="right">4282</td>
    <td align="right">       49.00</td>
    <td align="right">       49.00</td>
    <td align="right">       49.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%01 GENERAL LIGHTING</td>
    <td align="right">09.NP:WC%9NP%01</td>
    <td align="right">     17.0000</td>
    <td align="right">       93.92</td>
    <td align="right">     1596.62</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%01#GeneralLights</td>
    <td align="right">4282</td>
    <td align="right">       49.00</td>
    <td align="right">       49.00</td>
    <td align="right">       49.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%5 GENERAL LIGHTING</td>
    <td align="right">09.NP:COR%9NP%5</td>
    <td align="right">     10.0000</td>
    <td align="right">     1696.28</td>
    <td align="right">    16962.80</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:COR%9NP%5#GeneralLights</td>
    <td align="right">2938</td>
    <td align="right">      119.00</td>
    <td align="right">      119.00</td>
    <td align="right">      119.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%14 GENERAL LIGHTING</td>
    <td align="right">09.NP:WC%9NP%14</td>
    <td align="right">     10.0000</td>
    <td align="right">      107.61</td>
    <td align="right">     1076.12</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%14#GeneralLights</td>
    <td align="right">4282</td>
    <td align="right">       49.00</td>
    <td align="right">       49.00</td>
    <td align="right">       49.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">09.NP:ELEC%9NP GENERAL LIGHTING</td>
    <td align="right">09.NP:ELEC%9NP</td>
    <td align="right">     10.0000</td>
    <td align="right">      164.95</td>
    <td align="right">     1649.49</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:ELEC%9NP#GeneralLights</td>
    <td align="right">2973</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%2 GENERAL LIGHTING</td>
    <td align="right">09.NP:COR%9NP%2</td>
    <td align="right">      5.0000</td>
    <td align="right">       89.87</td>
    <td align="right">      449.37</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:COR%9NP%2#GeneralLights</td>
    <td align="right">2938</td>
    <td align="right">      119.00</td>
    <td align="right">      119.00</td>
    <td align="right">      119.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%15 GENERAL LIGHTING</td>
    <td align="right">09.NP:WC%9NP%15</td>
    <td align="right">     10.0000</td>
    <td align="right">      244.68</td>
    <td align="right">     2446.78</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%15#GeneralLights</td>
    <td align="right">4282</td>
    <td align="right">       49.00</td>
    <td align="right">       49.00</td>
    <td align="right">       49.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%07 GENERAL LIGHTING</td>
    <td align="right">09.NP:WC%9NP%07</td>
    <td align="right">     10.0000</td>
    <td align="right">      107.62</td>
    <td align="right">     1076.18</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%07#GeneralLights</td>
    <td align="right">4282</td>
    <td align="right">       49.00</td>
    <td align="right">       49.00</td>
    <td align="right">       49.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%02 GENERAL LIGHTING</td>
    <td align="right">09.NP:WC%9NP%02</td>
    <td align="right">     10.0000</td>
    <td align="right">       58.11</td>
    <td align="right">      581.08</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%02#GeneralLights</td>
    <td align="right">4282</td>
    <td align="right">       49.00</td>
    <td align="right">       49.00</td>
    <td align="right">       49.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%03 GENERAL LIGHTING</td>
    <td align="right">09.NP:WC%9NP%03</td>
    <td align="right">     10.0000</td>
    <td align="right">      114.75</td>
    <td align="right">     1147.50</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%03#GeneralLights</td>
    <td align="right">4282</td>
    <td align="right">       49.00</td>
    <td align="right">       49.00</td>
    <td align="right">       49.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%04 GENERAL LIGHTING</td>
    <td align="right">09.NP:WC%9NP%04</td>
    <td align="right">     10.0000</td>
    <td align="right">      114.75</td>
    <td align="right">     1147.50</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%04#GeneralLights</td>
    <td align="right">4282</td>
    <td align="right">       49.00</td>
    <td align="right">       49.00</td>
    <td align="right">       49.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%05 GENERAL LIGHTING</td>
    <td align="right">09.NP:WC%9NP%05</td>
    <td align="right">     10.0000</td>
    <td align="right">       58.50</td>
    <td align="right">      585.00</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%05#GeneralLights</td>
    <td align="right">4282</td>
    <td align="right">       49.00</td>
    <td align="right">       49.00</td>
    <td align="right">       49.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%08 GENERAL LIGHTING</td>
    <td align="right">09.NP:WC%9NP%08</td>
    <td align="right">     30.0000</td>
    <td align="right">      105.59</td>
    <td align="right">     3167.78</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%08#GeneralLights</td>
    <td align="right">4282</td>
    <td align="right">       49.00</td>
    <td align="right">       49.00</td>
    <td align="right">       49.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%09 GENERAL LIGHTING</td>
    <td align="right">09.NP:WC%9NP%09</td>
    <td align="right">     10.0000</td>
    <td align="right">      107.62</td>
    <td align="right">     1076.18</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%09#GeneralLights</td>
    <td align="right">4282</td>
    <td align="right">       49.00</td>
    <td align="right">       49.00</td>
    <td align="right">       49.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%11 GENERAL LIGHTING</td>
    <td align="right">09.NP:WC%9NP%11</td>
    <td align="right">     29.0000</td>
    <td align="right">      106.94</td>
    <td align="right">     3101.20</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%11#GeneralLights</td>
    <td align="right">4282</td>
    <td align="right">       49.00</td>
    <td align="right">       49.00</td>
    <td align="right">       49.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%12 GENERAL LIGHTING</td>
    <td align="right">09.NP:WC%9NP%12</td>
    <td align="right">     10.0000</td>
    <td align="right">      107.57</td>
    <td align="right">     1075.71</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%12#GeneralLights</td>
    <td align="right">4282</td>
    <td align="right">       49.00</td>
    <td align="right">       49.00</td>
    <td align="right">       49.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%13 GENERAL LIGHTING</td>
    <td align="right">09.NP:WC%9NP%13</td>
    <td align="right">     10.0000</td>
    <td align="right">      105.57</td>
    <td align="right">     1055.75</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%13#GeneralLights</td>
    <td align="right">4282</td>
    <td align="right">       49.00</td>
    <td align="right">       49.00</td>
    <td align="right">       49.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%1 GENERAL LIGHTING</td>
    <td align="right">09.NP:COR%9NP%1</td>
    <td align="right">      5.0000</td>
    <td align="right">      240.84</td>
    <td align="right">     1204.20</td>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:COR%9NP%1#GeneralLights</td>
    <td align="right">2938</td>
    <td align="right">      119.00</td>
    <td align="right">      119.00</td>
    <td align="right">      119.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">15.NP:ELEC%15NP GENERAL LIGHTING</td>
    <td align="right">15.NP:ELEC%15NP</td>
    <td align="right">     10.0000</td>
    <td align="right">      124.42</td>
    <td align="right">     1244.18</td>
    <td align="right">ELECTRIC EQUIPMENT#15.NP:ELEC%15NP#GeneralLights</td>
    <td align="right">2973</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">15.NP:COR%15NP%2 GENERAL LIGHTING</td>
    <td align="right">15.NP:COR%15NP%2</td>
    <td align="right">      5.0000</td>
    <td align="right">        7.74</td>
    <td align="right">       38.69</td>
    <td align="right">ELECTRIC EQUIPMENT#15.NP:COR%15NP%2#GeneralLights</td>
    <td align="right">2938</td>
    <td align="right">      119.00</td>
    <td align="right">      119.00</td>
    <td align="right">      119.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">15.NP:COR%15NP%1 GENERAL LIGHTING</td>
    <td align="right">15.NP:COR%15NP%1</td>
    <td align="right">      5.0000</td>
    <td align="right">       44.90</td>
    <td align="right">      224.50</td>
    <td align="right">ELECTRIC EQUIPMENT#15.NP:COR%15NP%1#GeneralLights</td>
    <td align="right">2938</td>
    <td align="right">      119.00</td>
    <td align="right">      119.00</td>
    <td align="right">      119.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">15.NP:COR%15NP%3 GENERAL LIGHTING</td>
    <td align="right">15.NP:COR%15NP%3</td>
    <td align="right">      5.0000</td>
    <td align="right">        7.67</td>
    <td align="right">       38.35</td>
    <td align="right">ELECTRIC EQUIPMENT#15.NP:COR%15NP%3#GeneralLights</td>
    <td align="right">2938</td>
    <td align="right">      119.00</td>
    <td align="right">      119.00</td>
    <td align="right">      119.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%07 GENERAL LIGHTING</td>
    <td align="right">14.NP:WC%14NP%07</td>
    <td align="right">     10.0000</td>
    <td align="right">        7.01</td>
    <td align="right">       70.12</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%07#GeneralLights</td>
    <td align="right">2943</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02 GENERAL LIGHTING</td>
    <td align="right">14.NP:DORM%14NP%02</td>
    <td align="right">      8.0000</td>
    <td align="right">      107.88</td>
    <td align="right">      863.01</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:DORM%14NP%02#GeneralLights</td>
    <td align="right">4417</td>
    <td align="right">       28.00</td>
    <td align="right">       28.00</td>
    <td align="right">       28.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01 GENERAL LIGHTING</td>
    <td align="right">14.NP:DORM%14NP%01</td>
    <td align="right">      8.0000</td>
    <td align="right">      238.79</td>
    <td align="right">     1910.31</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:DORM%14NP%01#GeneralLights</td>
    <td align="right">4417</td>
    <td align="right">       28.00</td>
    <td align="right">       28.00</td>
    <td align="right">       28.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03 GENERAL LIGHTING</td>
    <td align="right">14.NP:WC%14NP%03</td>
    <td align="right">     10.0000</td>
    <td align="right">       10.42</td>
    <td align="right">      104.17</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%03#GeneralLights</td>
    <td align="right">2943</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5 GENERAL LIGHTING</td>
    <td align="right">14.NP:COR%14NP%5</td>
    <td align="right">      5.0000</td>
    <td align="right">       18.90</td>
    <td align="right">       94.48</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:COR%14NP%5#GeneralLights</td>
    <td align="right">2938</td>
    <td align="right">      119.00</td>
    <td align="right">      119.00</td>
    <td align="right">      119.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%01 GENERAL LIGHTING</td>
    <td align="right">14.NP:WC%14NP%01</td>
    <td align="right">     10.0000</td>
    <td align="right">       12.75</td>
    <td align="right">      127.50</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%01#GeneralLights</td>
    <td align="right">2943</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%02 GENERAL LIGHTING</td>
    <td align="right">14.NP:WC%14NP%02</td>
    <td align="right">     10.0000</td>
    <td align="right">        6.50</td>
    <td align="right">       65.00</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%02#GeneralLights</td>
    <td align="right">2943</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP GENERAL LIGHTING</td>
    <td align="right">14.NP:SKY%14NP</td>
    <td align="right">      5.0000</td>
    <td align="right">      228.07</td>
    <td align="right">     1140.35</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:SKY%14NP#GeneralLights</td>
    <td align="right">2968</td>
    <td align="right">      112.00</td>
    <td align="right">      112.00</td>
    <td align="right">      112.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3 GENERAL LIGHTING</td>
    <td align="right">14.NP:COR%14NP%3</td>
    <td align="right">      5.0000</td>
    <td align="right">      113.02</td>
    <td align="right">      565.08</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:COR%14NP%3#GeneralLights</td>
    <td align="right">2938</td>
    <td align="right">      119.00</td>
    <td align="right">      119.00</td>
    <td align="right">      119.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%04 GENERAL LIGHTING</td>
    <td align="right">14.NP:WC%14NP%04</td>
    <td align="right">     10.0000</td>
    <td align="right">       11.96</td>
    <td align="right">      119.58</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%04#GeneralLights</td>
    <td align="right">2943</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%05 GENERAL LIGHTING</td>
    <td align="right">14.NP:WC%14NP%05</td>
    <td align="right">     10.0000</td>
    <td align="right">       11.73</td>
    <td align="right">      117.33</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%05#GeneralLights</td>
    <td align="right">2943</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%06 GENERAL LIGHTING</td>
    <td align="right">14.NP:WC%14NP%06</td>
    <td align="right">     10.0000</td>
    <td align="right">       11.96</td>
    <td align="right">      119.58</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%06#GeneralLights</td>
    <td align="right">2943</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%08 GENERAL LIGHTING</td>
    <td align="right">14.NP:WC%14NP%08</td>
    <td align="right">     10.0000</td>
    <td align="right">       11.88</td>
    <td align="right">      118.82</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%08#GeneralLights</td>
    <td align="right">2943</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">14.NP:ELEC%14NP GENERAL LIGHTING</td>
    <td align="right">14.NP:ELEC%14NP</td>
    <td align="right">     10.0000</td>
    <td align="right">       44.91</td>
    <td align="right">      449.09</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:ELEC%14NP#GeneralLights</td>
    <td align="right">2973</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%4 GENERAL LIGHTING</td>
    <td align="right">14.NP:COR%14NP%4</td>
    <td align="right">      5.0000</td>
    <td align="right">       32.70</td>
    <td align="right">      163.50</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:COR%14NP%4#GeneralLights</td>
    <td align="right">2938</td>
    <td align="right">      119.00</td>
    <td align="right">      119.00</td>
    <td align="right">      119.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">14.NP:STO%14NP GENERAL LIGHTING</td>
    <td align="right">14.NP:STO%14NP</td>
    <td align="right">      9.0000</td>
    <td align="right">       26.99</td>
    <td align="right">      242.89</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:STO%14NP#GeneralLights</td>
    <td align="right">2933</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%10 GENERAL LIGHTING</td>
    <td align="right">14.NP:WC%14NP%10</td>
    <td align="right">     10.0000</td>
    <td align="right">       22.80</td>
    <td align="right">      228.00</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%10#GeneralLights</td>
    <td align="right">2943</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%2 GENERAL LIGHTING</td>
    <td align="right">14.NP:COR%14NP%2</td>
    <td align="right">      5.0000</td>
    <td align="right">        9.99</td>
    <td align="right">       49.93</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:COR%14NP%2#GeneralLights</td>
    <td align="right">2938</td>
    <td align="right">      119.00</td>
    <td align="right">      119.00</td>
    <td align="right">      119.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%1 GENERAL LIGHTING</td>
    <td align="right">14.NP:COR%14NP%1</td>
    <td align="right">      5.0000</td>
    <td align="right">       26.75</td>
    <td align="right">      133.76</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:COR%14NP%1#GeneralLights</td>
    <td align="right">2938</td>
    <td align="right">      119.00</td>
    <td align="right">      119.00</td>
    <td align="right">      119.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%09 GENERAL LIGHTING</td>
    <td align="right">14.NP:WC%14NP%09</td>
    <td align="right">     10.0000</td>
    <td align="right">       11.96</td>
    <td align="right">      119.57</td>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%09#GeneralLights</td>
    <td align="right">2943</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">       98.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8.8890</td>
    <td align="right">    12370.73</td>
    <td align="right">   109964.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.83</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Daylighting Type</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-04-08
    15:53:01</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">BOILER</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   512254.72</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BOILER/1</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   395242.34</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    23154.05</td>
    <td align="right">    18423.29</td>
    <td align="right">     4730.76</td>
    <td align="right">        0.80</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10276.45</td>
    <td align="right">     8207.34</td>
    <td align="right">     2069.11</td>
    <td align="right">        0.80</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">01.NP:OFF%1NP PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4146.74</td>
    <td align="right">     3311.81</td>
    <td align="right">      834.92</td>
    <td align="right">        0.80</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%1 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2323.39</td>
    <td align="right">     1823.17</td>
    <td align="right">      500.22</td>
    <td align="right">        0.78</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3969.75</td>
    <td align="right">     3149.26</td>
    <td align="right">      820.49</td>
    <td align="right">        0.79</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13897.30</td>
    <td align="right">    11099.15</td>
    <td align="right">     2798.15</td>
    <td align="right">        0.80</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18755.96</td>
    <td align="right">    14864.21</td>
    <td align="right">     3891.75</td>
    <td align="right">        0.79</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%2 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3192.89</td>
    <td align="right">     2531.80</td>
    <td align="right">      661.09</td>
    <td align="right">        0.79</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%4 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11767.88</td>
    <td align="right">     9398.48</td>
    <td align="right">     2369.40</td>
    <td align="right">        0.80</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7273.24</td>
    <td align="right">     5784.14</td>
    <td align="right">     1489.11</td>
    <td align="right">        0.80</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%2 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4276.76</td>
    <td align="right">     3415.66</td>
    <td align="right">      861.10</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%3 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1067.82</td>
    <td align="right">      844.56</td>
    <td align="right">      223.26</td>
    <td align="right">        0.79</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%3 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2232.15</td>
    <td align="right">     1782.72</td>
    <td align="right">      449.43</td>
    <td align="right">        0.80</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%1 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2720.48</td>
    <td align="right">     2159.54</td>
    <td align="right">      560.94</td>
    <td align="right">        0.79</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11205.28</td>
    <td align="right">     8949.15</td>
    <td align="right">     2256.12</td>
    <td align="right">        0.80</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    31750.63</td>
    <td align="right">    25357.81</td>
    <td align="right">     6392.82</td>
    <td align="right">        0.80</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%2 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      628.74</td>
    <td align="right">      498.57</td>
    <td align="right">      130.16</td>
    <td align="right">        0.79</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%06 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5050.22</td>
    <td align="right">     4033.38</td>
    <td align="right">     1016.84</td>
    <td align="right">        0.80</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   267277.01</td>
    <td align="right">   213462.19</td>
    <td align="right">    53814.82</td>
    <td align="right">        0.80</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%3 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12807.50</td>
    <td align="right">    10228.78</td>
    <td align="right">     2578.72</td>
    <td align="right">        0.80</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%10 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3422.29</td>
    <td align="right">     2715.33</td>
    <td align="right">      706.95</td>
    <td align="right">        0.79</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%01 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5045.69</td>
    <td align="right">     4029.77</td>
    <td align="right">     1015.92</td>
    <td align="right">        0.80</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%5 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    63736.22</td>
    <td align="right">    49893.29</td>
    <td align="right">    13842.94</td>
    <td align="right">        0.78</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%14 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4817.14</td>
    <td align="right">     3772.10</td>
    <td align="right">     1045.04</td>
    <td align="right">        0.78</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%2 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4298.81</td>
    <td align="right">     3428.70</td>
    <td align="right">      870.11</td>
    <td align="right">        0.80</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%15 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11054.95</td>
    <td align="right">     8620.70</td>
    <td align="right">     2434.25</td>
    <td align="right">        0.78</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%07 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4817.13</td>
    <td align="right">     3772.20</td>
    <td align="right">     1044.93</td>
    <td align="right">        0.78</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%02 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2583.32</td>
    <td align="right">     2029.16</td>
    <td align="right">      554.16</td>
    <td align="right">        0.79</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%03 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5138.80</td>
    <td align="right">     4023.23</td>
    <td align="right">     1115.57</td>
    <td align="right">        0.78</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%04 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5138.80</td>
    <td align="right">     4023.23</td>
    <td align="right">     1115.57</td>
    <td align="right">        0.78</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%05 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2601.00</td>
    <td align="right">     2042.96</td>
    <td align="right">      558.03</td>
    <td align="right">        0.79</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%08 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5334.21</td>
    <td align="right">     4260.20</td>
    <td align="right">     1074.02</td>
    <td align="right">        0.80</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%09 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4817.13</td>
    <td align="right">     3772.20</td>
    <td align="right">     1044.93</td>
    <td align="right">        0.78</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%11 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5447.66</td>
    <td align="right">     4350.80</td>
    <td align="right">     1096.86</td>
    <td align="right">        0.80</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%12 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4815.26</td>
    <td align="right">     3770.64</td>
    <td align="right">     1044.62</td>
    <td align="right">        0.78</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%13 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4725.25</td>
    <td align="right">     3700.39</td>
    <td align="right">     1024.86</td>
    <td align="right">        0.78</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%1 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11428.38</td>
    <td align="right">     8919.11</td>
    <td align="right">     2509.26</td>
    <td align="right">        0.78</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%07 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      453.18</td>
    <td align="right">      361.93</td>
    <td align="right">       91.24</td>
    <td align="right">        0.80</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7766.69</td>
    <td align="right">     6202.91</td>
    <td align="right">     1563.78</td>
    <td align="right">        0.80</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18149.87</td>
    <td align="right">    14495.49</td>
    <td align="right">     3654.38</td>
    <td align="right">        0.80</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1706.90</td>
    <td align="right">     1363.23</td>
    <td align="right">      343.68</td>
    <td align="right">        0.80</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1677.79</td>
    <td align="right">     1339.98</td>
    <td align="right">      337.82</td>
    <td align="right">        0.80</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%01 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      714.06</td>
    <td align="right">      570.29</td>
    <td align="right">      143.77</td>
    <td align="right">        0.80</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%02 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      360.81</td>
    <td align="right">      288.16</td>
    <td align="right">       72.65</td>
    <td align="right">        0.80</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22737.19</td>
    <td align="right">    18159.18</td>
    <td align="right">     4578.01</td>
    <td align="right">        0.80</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12937.49</td>
    <td align="right">    10332.59</td>
    <td align="right">     2604.90</td>
    <td align="right">        0.80</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%04 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      661.60</td>
    <td align="right">      528.39</td>
    <td align="right">      133.21</td>
    <td align="right">        0.80</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%05 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      650.97</td>
    <td align="right">      519.90</td>
    <td align="right">      131.07</td>
    <td align="right">        0.80</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%06 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      673.27</td>
    <td align="right">      537.71</td>
    <td align="right">      135.56</td>
    <td align="right">        0.80</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%08 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      653.50</td>
    <td align="right">      521.92</td>
    <td align="right">      131.58</td>
    <td align="right">        0.80</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%4 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3830.72</td>
    <td align="right">     3059.42</td>
    <td align="right">      771.29</td>
    <td align="right">        0.80</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%10 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1559.55</td>
    <td align="right">     1245.54</td>
    <td align="right">      314.01</td>
    <td align="right">        0.80</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%2 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1014.11</td>
    <td align="right">      809.93</td>
    <td align="right">      204.19</td>
    <td align="right">        0.80</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%1 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3341.32</td>
    <td align="right">     2668.56</td>
    <td align="right">      672.76</td>
    <td align="right">        0.80</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%09 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      685.12</td>
    <td align="right">      547.17</td>
    <td align="right">      137.94</td>
    <td align="right">        0.80</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AHU 4.8.01 AHU UNITARY COOLING COIL DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   889505.45</td>
    <td align="right">   601379.71</td>
    <td align="right">   288125.74</td>
    <td align="right">        0.68</td>
    <td align="right">        3.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AHU 4.9 KITCHEN AHU UNITARY COOLING COIL DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    53951.54</td>
    <td align="right">    36475.73</td>
    <td align="right">    17475.81</td>
    <td align="right">        0.68</td>
    <td align="right">        3.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AHU 4.8.03 SKYBAR AHU UNITARY COOLING COIL DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    34108.61</td>
    <td align="right">    23060.26</td>
    <td align="right">    11048.35</td>
    <td align="right">        0.68</td>
    <td align="right">        3.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     22077.4</td>
    <td align="right">2.76</td>
    <td align="right">9.41</td>
    <td align="right">9.97</td>
    <td align="right">9.48</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      9794.7</td>
    <td align="right">2.75</td>
    <td align="right">9.40</td>
    <td align="right">9.96</td>
    <td align="right">9.46</td>
  </tr>
  <tr>
    <td align="right">01.NP:OFF%1NP PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      3952.4</td>
    <td align="right">2.75</td>
    <td align="right">9.40</td>
    <td align="right">9.96</td>
    <td align="right">9.46</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%1 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      2218.6</td>
    <td align="right">2.77</td>
    <td align="right">9.46</td>
    <td align="right">10.03</td>
    <td align="right">9.56</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      3786.4</td>
    <td align="right">2.76</td>
    <td align="right">9.42</td>
    <td align="right">9.99</td>
    <td align="right">9.50</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     13245.9</td>
    <td align="right">2.75</td>
    <td align="right">9.40</td>
    <td align="right">9.96</td>
    <td align="right">9.46</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     17891.4</td>
    <td align="right">2.76</td>
    <td align="right">9.42</td>
    <td align="right">9.99</td>
    <td align="right">9.50</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%2 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      3045.5</td>
    <td align="right">2.76</td>
    <td align="right">9.42</td>
    <td align="right">9.99</td>
    <td align="right">9.50</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%4 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     11216.3</td>
    <td align="right">2.75</td>
    <td align="right">9.40</td>
    <td align="right">9.96</td>
    <td align="right">9.46</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      6935.4</td>
    <td align="right">2.76</td>
    <td align="right">9.41</td>
    <td align="right">9.98</td>
    <td align="right">9.48</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%2 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      4076.3</td>
    <td align="right">2.51</td>
    <td align="right">8.56</td>
    <td align="right">9.08</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%3 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      1018.8</td>
    <td align="right">2.76</td>
    <td align="right">9.43</td>
    <td align="right">10.00</td>
    <td align="right">9.52</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%3 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      2127.5</td>
    <td align="right">2.75</td>
    <td align="right">9.40</td>
    <td align="right">9.96</td>
    <td align="right">9.46</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%1 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      2594.6</td>
    <td align="right">2.76</td>
    <td align="right">9.42</td>
    <td align="right">9.98</td>
    <td align="right">9.50</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     10680.0</td>
    <td align="right">2.75</td>
    <td align="right">9.40</td>
    <td align="right">9.96</td>
    <td align="right">9.46</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     30262.3</td>
    <td align="right">2.75</td>
    <td align="right">9.40</td>
    <td align="right">9.96</td>
    <td align="right">9.46</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%2 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">       599.7</td>
    <td align="right">2.76</td>
    <td align="right">9.42</td>
    <td align="right">9.99</td>
    <td align="right">9.50</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%06 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      4813.5</td>
    <td align="right">2.75</td>
    <td align="right">9.40</td>
    <td align="right">9.96</td>
    <td align="right">9.46</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    254748.2</td>
    <td align="right">2.75</td>
    <td align="right">9.40</td>
    <td align="right">9.96</td>
    <td align="right">9.46</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%3 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     12207.1</td>
    <td align="right">2.75</td>
    <td align="right">9.40</td>
    <td align="right">9.96</td>
    <td align="right">9.46</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%10 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      3264.1</td>
    <td align="right">2.76</td>
    <td align="right">9.42</td>
    <td align="right">9.99</td>
    <td align="right">9.50</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%01 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      4809.2</td>
    <td align="right">2.75</td>
    <td align="right">9.40</td>
    <td align="right">9.96</td>
    <td align="right">9.46</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%5 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     60876.9</td>
    <td align="right">2.78</td>
    <td align="right">9.47</td>
    <td align="right">10.04</td>
    <td align="right">9.57</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%14 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      4600.9</td>
    <td align="right">2.78</td>
    <td align="right">9.47</td>
    <td align="right">10.04</td>
    <td align="right">9.57</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%2 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      4097.9</td>
    <td align="right">2.76</td>
    <td align="right">9.40</td>
    <td align="right">9.96</td>
    <td align="right">9.47</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%15 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     10563.2</td>
    <td align="right">2.78</td>
    <td align="right">9.49</td>
    <td align="right">10.06</td>
    <td align="right">9.60</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%07 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      4600.9</td>
    <td align="right">2.78</td>
    <td align="right">9.47</td>
    <td align="right">10.04</td>
    <td align="right">9.57</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%02 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      2466.6</td>
    <td align="right">2.77</td>
    <td align="right">9.46</td>
    <td align="right">10.03</td>
    <td align="right">9.56</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%03 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      4908.2</td>
    <td align="right">2.78</td>
    <td align="right">9.47</td>
    <td align="right">10.04</td>
    <td align="right">9.57</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%04 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      4908.2</td>
    <td align="right">2.78</td>
    <td align="right">9.47</td>
    <td align="right">10.04</td>
    <td align="right">9.57</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%05 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      2483.4</td>
    <td align="right">2.77</td>
    <td align="right">9.46</td>
    <td align="right">10.03</td>
    <td align="right">9.56</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%08 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      5084.2</td>
    <td align="right">2.75</td>
    <td align="right">9.40</td>
    <td align="right">9.96</td>
    <td align="right">9.46</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%09 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      4600.9</td>
    <td align="right">2.78</td>
    <td align="right">9.47</td>
    <td align="right">10.04</td>
    <td align="right">9.57</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%11 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      5192.3</td>
    <td align="right">2.75</td>
    <td align="right">9.40</td>
    <td align="right">9.96</td>
    <td align="right">9.46</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%12 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      4599.1</td>
    <td align="right">2.78</td>
    <td align="right">9.47</td>
    <td align="right">10.04</td>
    <td align="right">9.57</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%13 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      4513.1</td>
    <td align="right">2.78</td>
    <td align="right">9.47</td>
    <td align="right">10.04</td>
    <td align="right">9.57</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%1 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     10919.1</td>
    <td align="right">2.78</td>
    <td align="right">9.48</td>
    <td align="right">10.05</td>
    <td align="right">9.59</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%07 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">       431.9</td>
    <td align="right">2.75</td>
    <td align="right">9.40</td>
    <td align="right">9.96</td>
    <td align="right">9.46</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      7402.6</td>
    <td align="right">2.75</td>
    <td align="right">9.40</td>
    <td align="right">9.96</td>
    <td align="right">9.46</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     17299.1</td>
    <td align="right">2.75</td>
    <td align="right">9.40</td>
    <td align="right">9.96</td>
    <td align="right">9.46</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      1626.9</td>
    <td align="right">2.75</td>
    <td align="right">9.40</td>
    <td align="right">9.96</td>
    <td align="right">9.46</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      1599.1</td>
    <td align="right">2.75</td>
    <td align="right">9.40</td>
    <td align="right">9.96</td>
    <td align="right">9.46</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%01 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">       680.6</td>
    <td align="right">2.75</td>
    <td align="right">9.40</td>
    <td align="right">9.96</td>
    <td align="right">9.46</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%02 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">       343.9</td>
    <td align="right">2.75</td>
    <td align="right">9.40</td>
    <td align="right">9.96</td>
    <td align="right">9.46</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     21671.4</td>
    <td align="right">2.75</td>
    <td align="right">9.40</td>
    <td align="right">9.96</td>
    <td align="right">9.46</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     12331.0</td>
    <td align="right">2.75</td>
    <td align="right">9.40</td>
    <td align="right">9.96</td>
    <td align="right">9.46</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%04 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">       630.6</td>
    <td align="right">2.75</td>
    <td align="right">9.40</td>
    <td align="right">9.96</td>
    <td align="right">9.46</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%05 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">       620.5</td>
    <td align="right">2.75</td>
    <td align="right">9.40</td>
    <td align="right">9.96</td>
    <td align="right">9.46</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%06 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">       641.7</td>
    <td align="right">2.75</td>
    <td align="right">9.40</td>
    <td align="right">9.96</td>
    <td align="right">9.46</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%08 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">       622.9</td>
    <td align="right">2.75</td>
    <td align="right">9.40</td>
    <td align="right">9.96</td>
    <td align="right">9.46</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%4 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      3651.1</td>
    <td align="right">2.75</td>
    <td align="right">9.40</td>
    <td align="right">9.96</td>
    <td align="right">9.46</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%10 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      1486.4</td>
    <td align="right">2.75</td>
    <td align="right">9.40</td>
    <td align="right">9.96</td>
    <td align="right">9.46</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%2 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">       966.6</td>
    <td align="right">2.75</td>
    <td align="right">9.40</td>
    <td align="right">9.96</td>
    <td align="right">9.46</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%1 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      3184.7</td>
    <td align="right">2.75</td>
    <td align="right">9.40</td>
    <td align="right">9.96</td>
    <td align="right">9.46</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%09 PTAC DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">       653.0</td>
    <td align="right">2.75</td>
    <td align="right">9.40</td>
    <td align="right">9.96</td>
    <td align="right">9.46</td>
  </tr>
  <tr>
    <td align="right">AHU 4.8.01 AHU UNITARY COOLING COIL DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    861662.6</td>
    <td align="right">2.81</td>
    <td align="right">9.59</td>
    <td align="right">10.18</td>
    <td align="right">10.02</td>
  </tr>
  <tr>
    <td align="right">AHU 4.9 KITCHEN AHU UNITARY COOLING COIL DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     52262.8</td>
    <td align="right">2.81</td>
    <td align="right">9.59</td>
    <td align="right">10.18</td>
    <td align="right">10.02</td>
  </tr>
  <tr>
    <td align="right">AHU 4.8.03 SKYBAR AHU UNITARY COOLING COIL DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     33041.0</td>
    <td align="right">2.81</td>
    <td align="right">9.59</td>
    <td align="right">10.18</td>
    <td align="right">10.02</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    30958.41</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12594.79</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:OFF%1NP PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5038.59</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%1 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3081.32</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5319.52</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18399.91</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    34246.37</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%2 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4780.48</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%4 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14652.95</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10014.58</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%2 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6727.96</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%3 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1393.68</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%3 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2818.81</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%1 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3462.09</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15499.14</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">&nbsp;</td>
    <td align="right">    61309.48</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%2 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">      824.43</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%06 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13682.55</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   282002.86</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%3 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17355.54</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%10 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9183.15</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%01 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13694.69</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%5 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   124992.46</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%14 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14524.49</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%2 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7516.86</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%15 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    33068.61</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%07 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14524.90</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%02 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7850.22</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%03 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15486.52</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%04 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15486.52</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%05 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7902.55</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%08 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14251.65</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%09 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14524.90</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%11 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14451.39</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%12 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14518.91</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%13 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14249.66</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%1 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19647.60</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%07 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">      694.96</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8458.10</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19515.73</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1898.02</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2121.56</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%01 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1062.39</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%02 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">      548.62</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    32703.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11997.87</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%04 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">      998.41</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%05 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">      979.75</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%06 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">      999.08</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%08 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">      992.47</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%4 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4660.72</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%10 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2094.28</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%2 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1288.02</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%1 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3990.35</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%09 PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">      996.32</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AHU 4.8.01 AHU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   359829.71</td>
    <td align="right">   355755.02</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">AHU 4.9 KITCHEN AHU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    21824.90</td>
    <td align="right">    21577.76</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">AHU 4.8.03 SKYBAR AHU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    13797.88</td>
    <td align="right">    13641.64</td>
    <td align="right">-</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        1.39</td>
    <td align="right">      198.20</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.62</td>
    <td align="right">       88.69</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">01.NP:OFF%1NP PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.25</td>
    <td align="right">       35.79</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%1 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.14</td>
    <td align="right">       19.29</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.24</td>
    <td align="right">       33.76</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.84</td>
    <td align="right">      119.93</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        1.11</td>
    <td align="right">      159.16</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%2 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.19</td>
    <td align="right">       27.13</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%4 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.71</td>
    <td align="right">      101.56</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.44</td>
    <td align="right">       62.19</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%2 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.26</td>
    <td align="right">       36.91</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%3 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.06</td>
    <td align="right">        9.02</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%3 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.13</td>
    <td align="right">       19.26</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%1 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.16</td>
    <td align="right">       23.17</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.68</td>
    <td align="right">       96.70</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        1.92</td>
    <td align="right">      274.01</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%2 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.04</td>
    <td align="right">        5.34</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%06 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.31</td>
    <td align="right">       43.58</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">       16.15</td>
    <td align="right">     2306.60</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%3 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.77</td>
    <td align="right">      110.53</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%10 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.20</td>
    <td align="right">       29.11</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%01 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.30</td>
    <td align="right">       43.54</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%5 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        3.68</td>
    <td align="right">      526.34</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%14 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.28</td>
    <td align="right">       39.81</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%2 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.26</td>
    <td align="right">       36.99</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%15 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.63</td>
    <td align="right">       90.51</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%07 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.28</td>
    <td align="right">       39.81</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%02 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.15</td>
    <td align="right">       21.50</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%03 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.30</td>
    <td align="right">       42.45</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%04 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.30</td>
    <td align="right">       42.45</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%05 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.15</td>
    <td align="right">       21.64</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%08 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.32</td>
    <td align="right">       46.03</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%09 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.28</td>
    <td align="right">       39.81</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%11 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.33</td>
    <td align="right">       47.01</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%12 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.28</td>
    <td align="right">       39.79</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%13 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.27</td>
    <td align="right">       39.05</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%1 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.66</td>
    <td align="right">       93.74</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%07 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.03</td>
    <td align="right">        3.91</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.47</td>
    <td align="right">       67.03</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        1.10</td>
    <td align="right">      156.63</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.10</td>
    <td align="right">       14.73</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.10</td>
    <td align="right">       14.48</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%01 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.04</td>
    <td align="right">        6.16</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%02 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.02</td>
    <td align="right">        3.11</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        1.37</td>
    <td align="right">      196.22</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.78</td>
    <td align="right">      111.65</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%04 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.04</td>
    <td align="right">        5.71</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%05 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.04</td>
    <td align="right">        5.62</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%06 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.04</td>
    <td align="right">        5.81</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%08 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.04</td>
    <td align="right">        5.64</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%4 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.23</td>
    <td align="right">       33.06</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%10 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.09</td>
    <td align="right">       13.46</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%2 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.06</td>
    <td align="right">        8.75</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%1 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.20</td>
    <td align="right">       28.84</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%09 PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
    <td align="right">        0.04</td>
    <td align="right">        5.91</td>
    <td align="right">      142.86</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">AHU 4.8.01 AHU EXTRACT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      923.00</td>
    <td align="right">       35.82</td>
    <td align="right">    47231.74</td>
    <td align="right">     1318.57</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">AHU 4.8.01 AHU SUPPLY FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      923.00</td>
    <td align="right">       35.82</td>
    <td align="right">    47231.74</td>
    <td align="right">     1318.57</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">AHU 4.9 KITCHEN AHU EXTRACT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      923.00</td>
    <td align="right">        2.17</td>
    <td align="right">     2864.77</td>
    <td align="right">     1318.57</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">AHU 4.9 KITCHEN AHU SUPPLY FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      923.00</td>
    <td align="right">        2.17</td>
    <td align="right">     2864.77</td>
    <td align="right">     1318.57</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">AHU 4.8.03 SKYBAR AHU EXTRACT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      923.00</td>
    <td align="right">        1.37</td>
    <td align="right">     1811.13</td>
    <td align="right">     1318.57</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">AHU 4.8.03 SKYBAR AHU SUPPLY FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      923.00</td>
    <td align="right">        1.37</td>
    <td align="right">     1811.13</td>
    <td align="right">     1318.57</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">HW LOOP SUPPLY PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Continuous</td>
    <td align="right">   235241.37</td>
    <td align="right">      0.0044</td>
    <td align="right">     1399.68</td>
    <td align="right">   317464.74</td>
    <td align="right">        0.95</td>
  </tr>
  <tr>
    <td align="right">HW LOOP/1 SUPPLY PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Continuous</td>
    <td align="right">   235241.37</td>
    <td align="right">      0.0034</td>
    <td align="right">     1079.96</td>
    <td align="right">   317464.74</td>
    <td align="right">        0.95</td>
  </tr>
  <tr>
    <td align="right">DHW LOOP SUPPLY PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">    20000.00</td>
    <td align="right">      0.0001</td>
    <td align="right">        4.19</td>
    <td align="right">    28490.03</td>
    <td align="right">        0.90</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.32</td>
    <td align="right">    26121.02</td>
    <td align="right">        1.00</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-04-08
    15:53:01</b></p>
<b>Zone Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP</td>
    <td align="right">    10673.57</td>
    <td align="right">    10673.57</td>
    <td align="right">       35.88</td>
    <td align="right">       0.793</td>
    <td align="right">       0.793</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 15:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.86</td>
    <td align="right">     0.00994</td>
    <td align="right">       31.90</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2</td>
    <td align="right">     4113.58</td>
    <td align="right">     4113.58</td>
    <td align="right">       44.47</td>
    <td align="right">       0.306</td>
    <td align="right">       0.306</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 15:30:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.75</td>
    <td align="right">     0.00983</td>
    <td align="right">       31.55</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">01.NP:OFF%1NP</td>
    <td align="right">     2355.20</td>
    <td align="right">     2355.20</td>
    <td align="right">       59.74</td>
    <td align="right">       0.175</td>
    <td align="right">       0.175</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 15:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.44</td>
    <td align="right">     0.00953</td>
    <td align="right">       31.90</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%1</td>
    <td align="right">      795.79</td>
    <td align="right">      795.79</td>
    <td align="right">       28.22</td>
    <td align="right">       0.059</td>
    <td align="right">       0.059</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 15:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.49</td>
    <td align="right">     0.01020</td>
    <td align="right">       31.90</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP</td>
    <td align="right">     1641.80</td>
    <td align="right">     1641.80</td>
    <td align="right">       35.59</td>
    <td align="right">       0.122</td>
    <td align="right">       0.122</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 15:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.31</td>
    <td align="right">     0.01002</td>
    <td align="right">       31.90</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1</td>
    <td align="right">     8803.54</td>
    <td align="right">     8803.54</td>
    <td align="right">       52.35</td>
    <td align="right">       0.654</td>
    <td align="right">       0.654</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 15:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.33</td>
    <td align="right">     0.00958</td>
    <td align="right">       31.90</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP</td>
    <td align="right">    12295.33</td>
    <td align="right">    12295.33</td>
    <td align="right">       51.39</td>
    <td align="right">       0.914</td>
    <td align="right">       0.914</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 14:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.20</td>
    <td align="right">     0.00993</td>
    <td align="right">       31.90</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%2</td>
    <td align="right">     1712.11</td>
    <td align="right">     1712.11</td>
    <td align="right">       35.26</td>
    <td align="right">       0.127</td>
    <td align="right">       0.127</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 15:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.20</td>
    <td align="right">     0.01002</td>
    <td align="right">       31.90</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%4</td>
    <td align="right">     6058.98</td>
    <td align="right">     6058.98</td>
    <td align="right">       54.30</td>
    <td align="right">       0.450</td>
    <td align="right">       0.450</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 15:30:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.57</td>
    <td align="right">     0.00969</td>
    <td align="right">       31.55</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1</td>
    <td align="right">     3370.06</td>
    <td align="right">     3370.06</td>
    <td align="right">       37.83</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 15:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.99</td>
    <td align="right">     0.00996</td>
    <td align="right">       31.90</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%2</td>
    <td align="right">     2747.63</td>
    <td align="right">     2747.63</td>
    <td align="right">       63.69</td>
    <td align="right">       0.204</td>
    <td align="right">       0.204</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 13:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.50</td>
    <td align="right">     0.00957</td>
    <td align="right">       31.32</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%3</td>
    <td align="right">      379.39</td>
    <td align="right">      379.39</td>
    <td align="right">       31.35</td>
    <td align="right">       0.028</td>
    <td align="right">       0.028</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 15:30:00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.37</td>
    <td align="right">     0.01010</td>
    <td align="right">       31.55</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%3</td>
    <td align="right">     1571.60</td>
    <td align="right">     1571.60</td>
    <td align="right">       73.42</td>
    <td align="right">       0.117</td>
    <td align="right">       0.117</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 16:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.13</td>
    <td align="right">     0.00953</td>
    <td align="right">       31.21</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%1</td>
    <td align="right">      961.33</td>
    <td align="right">      961.33</td>
    <td align="right">       34.09</td>
    <td align="right">       0.071</td>
    <td align="right">       0.071</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 15:30:00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.18</td>
    <td align="right">     0.01003</td>
    <td align="right">       31.55</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4</td>
    <td align="right">     8555.56</td>
    <td align="right">     8555.56</td>
    <td align="right">       62.73</td>
    <td align="right">       0.636</td>
    <td align="right">       0.636</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 16:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.73</td>
    <td align="right">     0.00960</td>
    <td align="right">       31.21</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1</td>
    <td align="right">    25815.34</td>
    <td align="right">    25815.34</td>
    <td align="right">       53.55</td>
    <td align="right">       1.918</td>
    <td align="right">       1.918</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 13:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.46</td>
    <td align="right">     0.00966</td>
    <td align="right">       31.32</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%2</td>
    <td align="right">      244.88</td>
    <td align="right">      244.88</td>
    <td align="right">       34.11</td>
    <td align="right">       0.018</td>
    <td align="right">       0.018</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 15:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.38</td>
    <td align="right">     0.01004</td>
    <td align="right">       31.90</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%06</td>
    <td align="right">     4015.66</td>
    <td align="right">     4015.66</td>
    <td align="right">      385.49</td>
    <td align="right">       0.298</td>
    <td align="right">       0.298</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 09:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.85</td>
    <td align="right">     0.01008</td>
    <td align="right">       25.57</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP</td>
    <td align="right">   124191.30</td>
    <td align="right">   124191.30</td>
    <td align="right">      235.28</td>
    <td align="right">       9.227</td>
    <td align="right">       9.227</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 17:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.55</td>
    <td align="right">     0.00937</td>
    <td align="right">       30.29</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%3</td>
    <td align="right">    10413.34</td>
    <td align="right">    10413.34</td>
    <td align="right">      551.10</td>
    <td align="right">       0.774</td>
    <td align="right">       0.774</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 09:30:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.89</td>
    <td align="right">     0.00953</td>
    <td align="right">       26.55</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%10</td>
    <td align="right">     1906.63</td>
    <td align="right">     1906.63</td>
    <td align="right">      271.79</td>
    <td align="right">       0.142</td>
    <td align="right">       0.163</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 09:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.37</td>
    <td align="right">     0.01050</td>
    <td align="right">       25.57</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%01</td>
    <td align="right">     3359.31</td>
    <td align="right">     3359.31</td>
    <td align="right">      321.92</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 09:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.19</td>
    <td align="right">     0.01030</td>
    <td align="right">       25.57</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%5</td>
    <td align="right">    42443.21</td>
    <td align="right">    42443.21</td>
    <td align="right">      225.19</td>
    <td align="right">       3.153</td>
    <td align="right">       3.153</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 15:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.20</td>
    <td align="right">     0.01021</td>
    <td align="right">       31.90</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%14</td>
    <td align="right">     2840.37</td>
    <td align="right">     2840.37</td>
    <td align="right">      237.55</td>
    <td align="right">       0.211</td>
    <td align="right">       0.279</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 09:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.47</td>
    <td align="right">     0.01072</td>
    <td align="right">       25.57</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%2</td>
    <td align="right">     3012.19</td>
    <td align="right">     3012.19</td>
    <td align="right">      301.64</td>
    <td align="right">       0.224</td>
    <td align="right">       0.224</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 15:30:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.98</td>
    <td align="right">     0.00994</td>
    <td align="right">       31.55</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%15</td>
    <td align="right">     6109.52</td>
    <td align="right">     6109.52</td>
    <td align="right">      224.73</td>
    <td align="right">       0.454</td>
    <td align="right">       0.634</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 09:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.47</td>
    <td align="right">     0.01078</td>
    <td align="right">       25.57</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%07</td>
    <td align="right">     2841.40</td>
    <td align="right">     2841.40</td>
    <td align="right">      237.62</td>
    <td align="right">       0.211</td>
    <td align="right">       0.279</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 09:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.47</td>
    <td align="right">     0.01071</td>
    <td align="right">       25.57</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%02</td>
    <td align="right">     1597.13</td>
    <td align="right">     1597.13</td>
    <td align="right">      247.37</td>
    <td align="right">       0.119</td>
    <td align="right">       0.150</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 09:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.49</td>
    <td align="right">     0.01067</td>
    <td align="right">       25.57</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%03</td>
    <td align="right">     3021.50</td>
    <td align="right">     3021.50</td>
    <td align="right">      236.98</td>
    <td align="right">       0.224</td>
    <td align="right">       0.297</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 09:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.47</td>
    <td align="right">     0.01072</td>
    <td align="right">       25.57</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%04</td>
    <td align="right">     3021.50</td>
    <td align="right">     3021.50</td>
    <td align="right">      236.98</td>
    <td align="right">       0.224</td>
    <td align="right">       0.297</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 09:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.47</td>
    <td align="right">     0.01072</td>
    <td align="right">       25.57</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%05</td>
    <td align="right">     1606.93</td>
    <td align="right">     1606.93</td>
    <td align="right">      247.22</td>
    <td align="right">       0.119</td>
    <td align="right">       0.151</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 09:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.49</td>
    <td align="right">     0.01067</td>
    <td align="right">       25.57</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%08</td>
    <td align="right">     4337.07</td>
    <td align="right">     4337.07</td>
    <td align="right">      369.66</td>
    <td align="right">       0.322</td>
    <td align="right">       0.322</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 09:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.19</td>
    <td align="right">     0.01017</td>
    <td align="right">       25.57</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%09</td>
    <td align="right">     2841.40</td>
    <td align="right">     2841.40</td>
    <td align="right">      237.62</td>
    <td align="right">       0.211</td>
    <td align="right">       0.279</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 09:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.47</td>
    <td align="right">     0.01071</td>
    <td align="right">       25.57</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%11</td>
    <td align="right">     4429.30</td>
    <td align="right">     4429.30</td>
    <td align="right">      372.77</td>
    <td align="right">       0.329</td>
    <td align="right">       0.329</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 09:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.17</td>
    <td align="right">     0.01016</td>
    <td align="right">       25.57</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%12</td>
    <td align="right">     2839.36</td>
    <td align="right">     2839.36</td>
    <td align="right">      237.56</td>
    <td align="right">       0.211</td>
    <td align="right">       0.279</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 09:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.47</td>
    <td align="right">     0.01072</td>
    <td align="right">       25.57</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%13</td>
    <td align="right">     2788.92</td>
    <td align="right">     2788.92</td>
    <td align="right">      237.75</td>
    <td align="right">       0.207</td>
    <td align="right">       0.273</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 09:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.47</td>
    <td align="right">     0.01071</td>
    <td align="right">       25.57</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%1</td>
    <td align="right">     5728.09</td>
    <td align="right">     5728.09</td>
    <td align="right">      214.05</td>
    <td align="right">       0.426</td>
    <td align="right">       0.426</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 15:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.26</td>
    <td align="right">     0.01026</td>
    <td align="right">       31.90</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%07</td>
    <td align="right">      337.32</td>
    <td align="right">      337.32</td>
    <td align="right">       48.11</td>
    <td align="right">       0.025</td>
    <td align="right">       0.025</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 16:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.74</td>
    <td align="right">     0.00970</td>
    <td align="right">       31.21</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02</td>
    <td align="right">     6251.83</td>
    <td align="right">     6251.83</td>
    <td align="right">       57.95</td>
    <td align="right">       0.465</td>
    <td align="right">       0.465</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 16:30:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.02</td>
    <td align="right">     0.00919</td>
    <td align="right">       30.75</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01</td>
    <td align="right">     8982.44</td>
    <td align="right">     8982.44</td>
    <td align="right">       37.62</td>
    <td align="right">       0.667</td>
    <td align="right">       0.667</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 11:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.81</td>
    <td align="right">     0.00928</td>
    <td align="right">       29.25</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03</td>
    <td align="right">     1109.70</td>
    <td align="right">     1109.70</td>
    <td align="right">      106.53</td>
    <td align="right">       0.082</td>
    <td align="right">       0.082</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 11:30:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.95</td>
    <td align="right">     0.00931</td>
    <td align="right">       29.83</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5</td>
    <td align="right">     1364.16</td>
    <td align="right">     1364.16</td>
    <td align="right">       72.20</td>
    <td align="right">       0.101</td>
    <td align="right">       0.101</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 10:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.59</td>
    <td align="right">     0.00945</td>
    <td align="right">       27.53</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%01</td>
    <td align="right">      580.58</td>
    <td align="right">      580.58</td>
    <td align="right">       45.54</td>
    <td align="right">       0.043</td>
    <td align="right">       0.043</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 15:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.67</td>
    <td align="right">     0.00973</td>
    <td align="right">       31.90</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%02</td>
    <td align="right">      293.36</td>
    <td align="right">      293.36</td>
    <td align="right">       45.13</td>
    <td align="right">       0.022</td>
    <td align="right">       0.022</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 15:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.86</td>
    <td align="right">     0.00974</td>
    <td align="right">       31.90</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP</td>
    <td align="right">    18486.82</td>
    <td align="right">    18486.82</td>
    <td align="right">       81.06</td>
    <td align="right">       1.374</td>
    <td align="right">       1.374</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 18:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.04</td>
    <td align="right">     0.00920</td>
    <td align="right">       29.14</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3</td>
    <td align="right">    10519.02</td>
    <td align="right">    10519.02</td>
    <td align="right">       93.08</td>
    <td align="right">       0.782</td>
    <td align="right">       0.782</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 14:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.30</td>
    <td align="right">     0.00933</td>
    <td align="right">       31.90</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%04</td>
    <td align="right">      537.93</td>
    <td align="right">      537.93</td>
    <td align="right">       44.99</td>
    <td align="right">       0.040</td>
    <td align="right">       0.040</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 14:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.70</td>
    <td align="right">     0.00974</td>
    <td align="right">       31.90</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%05</td>
    <td align="right">      529.28</td>
    <td align="right">      529.28</td>
    <td align="right">       45.11</td>
    <td align="right">       0.039</td>
    <td align="right">       0.039</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 14:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.70</td>
    <td align="right">     0.00974</td>
    <td align="right">       31.90</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%06</td>
    <td align="right">      547.42</td>
    <td align="right">      547.42</td>
    <td align="right">       45.78</td>
    <td align="right">       0.041</td>
    <td align="right">       0.041</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 15:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.67</td>
    <td align="right">     0.00972</td>
    <td align="right">       31.90</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%08</td>
    <td align="right">      531.34</td>
    <td align="right">      531.34</td>
    <td align="right">       44.72</td>
    <td align="right">       0.039</td>
    <td align="right">       0.039</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 15:30:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.72</td>
    <td align="right">     0.00974</td>
    <td align="right">       31.55</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%4</td>
    <td align="right">     2592.15</td>
    <td align="right">     2592.15</td>
    <td align="right">       79.27</td>
    <td align="right">       0.193</td>
    <td align="right">       0.193</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 16:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.01</td>
    <td align="right">     0.00939</td>
    <td align="right">       31.21</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%10</td>
    <td align="right">     1268.01</td>
    <td align="right">     1268.01</td>
    <td align="right">       55.61</td>
    <td align="right">       0.094</td>
    <td align="right">       0.094</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 15:30:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.04</td>
    <td align="right">     0.00959</td>
    <td align="right">       31.55</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%2</td>
    <td align="right">      595.84</td>
    <td align="right">      595.84</td>
    <td align="right">       59.67</td>
    <td align="right">       0.044</td>
    <td align="right">       0.044</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 18:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.05</td>
    <td align="right">     0.00954</td>
    <td align="right">       29.14</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%1</td>
    <td align="right">     1688.27</td>
    <td align="right">     1688.27</td>
    <td align="right">       63.11</td>
    <td align="right">       0.125</td>
    <td align="right">       0.125</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 17:30:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.57</td>
    <td align="right">     0.00950</td>
    <td align="right">       29.71</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%09</td>
    <td align="right">      557.05</td>
    <td align="right">      557.05</td>
    <td align="right">       46.59</td>
    <td align="right">       0.041</td>
    <td align="right">       0.041</td>
    <td align="right">SUMMER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">7/15 15:30:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.65</td>
    <td align="right">     0.00971</td>
    <td align="right">       31.55</td>
    <td align="right">     0.01068</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP</td>
    <td align="right">    18503.68</td>
    <td align="right">    18503.68</td>
    <td align="right">       62.19</td>
    <td align="right">       1.387</td>
    <td align="right">       1.387</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.24</td>
    <td align="right">     0.00348</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2</td>
    <td align="right">     8279.41</td>
    <td align="right">     8279.41</td>
    <td align="right">       89.50</td>
    <td align="right">       0.621</td>
    <td align="right">       0.621</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.78</td>
    <td align="right">     0.00361</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">01.NP:OFF%1NP</td>
    <td align="right">     3340.89</td>
    <td align="right">     3340.89</td>
    <td align="right">       84.74</td>
    <td align="right">       0.251</td>
    <td align="right">       0.251</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.71</td>
    <td align="right">     0.00359</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%1</td>
    <td align="right">     1800.85</td>
    <td align="right">     1800.85</td>
    <td align="right">       63.87</td>
    <td align="right">       0.135</td>
    <td align="right">       0.135</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.88</td>
    <td align="right">     0.00349</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP</td>
    <td align="right">     3151.84</td>
    <td align="right">     3151.84</td>
    <td align="right">       68.32</td>
    <td align="right">       0.236</td>
    <td align="right">       0.236</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00351</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1</td>
    <td align="right">    11196.61</td>
    <td align="right">    11196.61</td>
    <td align="right">       66.58</td>
    <td align="right">       0.840</td>
    <td align="right">       0.840</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.53</td>
    <td align="right">     0.00352</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP</td>
    <td align="right">    14858.34</td>
    <td align="right">    14858.34</td>
    <td align="right">       62.10</td>
    <td align="right">       1.114</td>
    <td align="right">       1.114</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.37</td>
    <td align="right">     0.00349</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%2</td>
    <td align="right">     2532.48</td>
    <td align="right">     2532.48</td>
    <td align="right">       52.16</td>
    <td align="right">       0.190</td>
    <td align="right">       0.190</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.61</td>
    <td align="right">     0.00342</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%4</td>
    <td align="right">     9481.00</td>
    <td align="right">     9481.00</td>
    <td align="right">       84.97</td>
    <td align="right">       0.711</td>
    <td align="right">       0.711</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.56</td>
    <td align="right">     0.00361</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1</td>
    <td align="right">     5805.74</td>
    <td align="right">     5805.74</td>
    <td align="right">       65.17</td>
    <td align="right">       0.435</td>
    <td align="right">       0.435</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.28</td>
    <td align="right">     0.00351</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%2</td>
    <td align="right">     3445.65</td>
    <td align="right">     3445.65</td>
    <td align="right">       79.87</td>
    <td align="right">       0.258</td>
    <td align="right">       0.258</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.72</td>
    <td align="right">     0.00359</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%3</td>
    <td align="right">      842.22</td>
    <td align="right">      842.22</td>
    <td align="right">       69.59</td>
    <td align="right">       0.063</td>
    <td align="right">       0.063</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00354</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%3</td>
    <td align="right">     1798.37</td>
    <td align="right">     1798.37</td>
    <td align="right">       84.02</td>
    <td align="right">       0.135</td>
    <td align="right">       0.135</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.59</td>
    <td align="right">     0.00360</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%1</td>
    <td align="right">     2162.91</td>
    <td align="right">     2162.91</td>
    <td align="right">       76.70</td>
    <td align="right">       0.162</td>
    <td align="right">       0.162</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.36</td>
    <td align="right">     0.00357</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4</td>
    <td align="right">     9027.73</td>
    <td align="right">     9027.73</td>
    <td align="right">       66.19</td>
    <td align="right">       0.677</td>
    <td align="right">       0.677</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.42</td>
    <td align="right">     0.00352</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1</td>
    <td align="right">    25529.97</td>
    <td align="right">    25529.97</td>
    <td align="right">       52.96</td>
    <td align="right">       1.914</td>
    <td align="right">       1.914</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.89</td>
    <td align="right">     0.00342</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%2</td>
    <td align="right">      498.73</td>
    <td align="right">      498.73</td>
    <td align="right">       69.46</td>
    <td align="right">       0.037</td>
    <td align="right">       0.037</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.85</td>
    <td align="right">     0.00354</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%06</td>
    <td align="right">     4068.80</td>
    <td align="right">     4068.80</td>
    <td align="right">      390.59</td>
    <td align="right">       0.305</td>
    <td align="right">       0.305</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.89</td>
    <td align="right">     0.00356</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP</td>
    <td align="right">   215336.48</td>
    <td align="right">   215336.48</td>
    <td align="right">      407.95</td>
    <td align="right">      16.146</td>
    <td align="right">      16.146</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.30</td>
    <td align="right">     0.00358</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%3</td>
    <td align="right">     9525.94</td>
    <td align="right">     9525.94</td>
    <td align="right">      504.14</td>
    <td align="right">       0.714</td>
    <td align="right">       0.714</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.34</td>
    <td align="right">     0.00365</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%10</td>
    <td align="right">     2718.01</td>
    <td align="right">     2718.01</td>
    <td align="right">      387.45</td>
    <td align="right">       0.204</td>
    <td align="right">       0.204</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.84</td>
    <td align="right">     0.00356</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%01</td>
    <td align="right">     4065.15</td>
    <td align="right">     4065.15</td>
    <td align="right">      389.55</td>
    <td align="right">       0.305</td>
    <td align="right">       0.305</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.88</td>
    <td align="right">     0.00356</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%5</td>
    <td align="right">    49136.98</td>
    <td align="right">    49136.98</td>
    <td align="right">      260.71</td>
    <td align="right">       3.684</td>
    <td align="right">       3.684</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.38</td>
    <td align="right">     0.00339</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%14</td>
    <td align="right">     2964.12</td>
    <td align="right">     2964.12</td>
    <td align="right">      247.90</td>
    <td align="right">       0.222</td>
    <td align="right">       0.279</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.21</td>
    <td align="right">     0.00337</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%2</td>
    <td align="right">     3453.39</td>
    <td align="right">     3453.39</td>
    <td align="right">      345.83</td>
    <td align="right">       0.259</td>
    <td align="right">       0.259</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.74</td>
    <td align="right">     0.00351</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%15</td>
    <td align="right">     6838.70</td>
    <td align="right">     6838.70</td>
    <td align="right">      251.55</td>
    <td align="right">       0.513</td>
    <td align="right">       0.634</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.27</td>
    <td align="right">     0.00337</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%07</td>
    <td align="right">     2962.29</td>
    <td align="right">     2962.29</td>
    <td align="right">      247.73</td>
    <td align="right">       0.222</td>
    <td align="right">       0.279</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.21</td>
    <td align="right">     0.00337</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%02</td>
    <td align="right">     1672.06</td>
    <td align="right">     1672.06</td>
    <td align="right">      258.98</td>
    <td align="right">       0.125</td>
    <td align="right">       0.150</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.25</td>
    <td align="right">     0.00339</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%03</td>
    <td align="right">     3149.82</td>
    <td align="right">     3149.82</td>
    <td align="right">      247.04</td>
    <td align="right">       0.236</td>
    <td align="right">       0.297</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.21</td>
    <td align="right">     0.00336</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%04</td>
    <td align="right">     3149.82</td>
    <td align="right">     3149.82</td>
    <td align="right">      247.04</td>
    <td align="right">       0.236</td>
    <td align="right">       0.297</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.21</td>
    <td align="right">     0.00336</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%05</td>
    <td align="right">     1678.55</td>
    <td align="right">     1678.55</td>
    <td align="right">      258.24</td>
    <td align="right">       0.126</td>
    <td align="right">       0.151</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.25</td>
    <td align="right">     0.00339</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%08</td>
    <td align="right">     2908.54</td>
    <td align="right">     2908.54</td>
    <td align="right">      247.90</td>
    <td align="right">       0.218</td>
    <td align="right">       0.273</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.21</td>
    <td align="right">     0.00337</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%09</td>
    <td align="right">     2962.29</td>
    <td align="right">     2962.29</td>
    <td align="right">      247.73</td>
    <td align="right">       0.222</td>
    <td align="right">       0.279</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.21</td>
    <td align="right">     0.00337</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%11</td>
    <td align="right">     3038.44</td>
    <td align="right">     3038.44</td>
    <td align="right">      255.72</td>
    <td align="right">       0.228</td>
    <td align="right">       0.277</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.26</td>
    <td align="right">     0.00338</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%12</td>
    <td align="right">     2963.28</td>
    <td align="right">     2963.28</td>
    <td align="right">      247.93</td>
    <td align="right">       0.222</td>
    <td align="right">       0.279</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.21</td>
    <td align="right">     0.00337</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%13</td>
    <td align="right">     2909.92</td>
    <td align="right">     2909.92</td>
    <td align="right">      248.06</td>
    <td align="right">       0.218</td>
    <td align="right">       0.273</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.21</td>
    <td align="right">     0.00337</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%1</td>
    <td align="right">     8751.19</td>
    <td align="right">     8751.19</td>
    <td align="right">      327.02</td>
    <td align="right">       0.656</td>
    <td align="right">       0.656</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.76</td>
    <td align="right">     0.00349</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%07</td>
    <td align="right">      365.11</td>
    <td align="right">      365.11</td>
    <td align="right">       52.07</td>
    <td align="right">       0.027</td>
    <td align="right">       0.027</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.14</td>
    <td align="right">     0.00362</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02</td>
    <td align="right">     6257.38</td>
    <td align="right">     6257.38</td>
    <td align="right">       58.01</td>
    <td align="right">       0.469</td>
    <td align="right">       0.469</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.89</td>
    <td align="right">     0.00366</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01</td>
    <td align="right">    14622.77</td>
    <td align="right">    14622.77</td>
    <td align="right">       61.24</td>
    <td align="right">       1.096</td>
    <td align="right">       1.096</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.04</td>
    <td align="right">     0.00367</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03</td>
    <td align="right">     1375.20</td>
    <td align="right">     1375.20</td>
    <td align="right">      132.01</td>
    <td align="right">       0.103</td>
    <td align="right">       0.103</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.36</td>
    <td align="right">     0.00384</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5</td>
    <td align="right">     1242.71</td>
    <td align="right">     1242.71</td>
    <td align="right">       65.77</td>
    <td align="right">       0.093</td>
    <td align="right">       0.093</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.67</td>
    <td align="right">     0.00369</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%01</td>
    <td align="right">      470.91</td>
    <td align="right">      470.91</td>
    <td align="right">       36.93</td>
    <td align="right">       0.035</td>
    <td align="right">       0.035</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.68</td>
    <td align="right">     0.00350</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%02</td>
    <td align="right">      247.50</td>
    <td align="right">      247.50</td>
    <td align="right">       38.08</td>
    <td align="right">       0.019</td>
    <td align="right">       0.019</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.63</td>
    <td align="right">     0.00351</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP</td>
    <td align="right">    14882.27</td>
    <td align="right">    14882.27</td>
    <td align="right">       65.25</td>
    <td align="right">       1.116</td>
    <td align="right">       1.116</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.63</td>
    <td align="right">     0.00369</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3</td>
    <td align="right">     6730.67</td>
    <td align="right">     6730.67</td>
    <td align="right">       59.55</td>
    <td align="right">       0.505</td>
    <td align="right">       0.505</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.74</td>
    <td align="right">     0.00366</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%04</td>
    <td align="right">      443.70</td>
    <td align="right">      443.70</td>
    <td align="right">       37.11</td>
    <td align="right">       0.033</td>
    <td align="right">       0.033</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.68</td>
    <td align="right">     0.00350</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%05</td>
    <td align="right">      435.51</td>
    <td align="right">      435.51</td>
    <td align="right">       37.12</td>
    <td align="right">       0.033</td>
    <td align="right">       0.033</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.68</td>
    <td align="right">     0.00350</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%06</td>
    <td align="right">      444.33</td>
    <td align="right">      444.33</td>
    <td align="right">       37.16</td>
    <td align="right">       0.033</td>
    <td align="right">       0.033</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.68</td>
    <td align="right">     0.00350</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%08</td>
    <td align="right">      441.26</td>
    <td align="right">      441.26</td>
    <td align="right">       37.14</td>
    <td align="right">       0.033</td>
    <td align="right">       0.033</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.68</td>
    <td align="right">     0.00350</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%4</td>
    <td align="right">     3086.29</td>
    <td align="right">     3086.29</td>
    <td align="right">       94.38</td>
    <td align="right">       0.231</td>
    <td align="right">       0.231</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.86</td>
    <td align="right">     0.00378</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%10</td>
    <td align="right">     1020.53</td>
    <td align="right">     1020.53</td>
    <td align="right">       44.76</td>
    <td align="right">       0.077</td>
    <td align="right">       0.077</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.18</td>
    <td align="right">     0.00357</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%2</td>
    <td align="right">      817.04</td>
    <td align="right">      817.04</td>
    <td align="right">       81.82</td>
    <td align="right">       0.061</td>
    <td align="right">       0.061</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.15</td>
    <td align="right">     0.00375</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%1</td>
    <td align="right">     2692.00</td>
    <td align="right">     2692.00</td>
    <td align="right">      100.63</td>
    <td align="right">       0.202</td>
    <td align="right">       0.202</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.14</td>
    <td align="right">     0.00379</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%09</td>
    <td align="right">      441.76</td>
    <td align="right">      441.76</td>
    <td align="right">       36.95</td>
    <td align="right">       0.033</td>
    <td align="right">       0.033</td>
    <td align="right">WINTER DESIGN DAY IN HOTEL CENTRAL</td>
    <td align="right">1/15 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.67</td>
    <td align="right">     0.00350</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AHU 4.8.01</td>
    <td align="right">       24.53</td>
    <td align="right">       24.53</td>
    <td align="right">       35.82</td>
    <td align="right">       35.82</td>
  </tr>
  <tr>
    <td align="right">AHU 4.9 KITCHEN</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
    <td align="right">        2.17</td>
    <td align="right">        2.17</td>
  </tr>
  <tr>
    <td align="right">AHU 4.8.03 SKYBAR</td>
    <td align="right">        1.37</td>
    <td align="right">        1.37</td>
    <td align="right">        1.12</td>
    <td align="right">        1.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-04-08
    15:53:01</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP</td>
    <td align="right">        8.00</td>
    <td align="right">       45.00</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2</td>
    <td align="right">       10.00</td>
    <td align="right">       62.50</td>
    <td align="right">        7.50</td>
  </tr>
  <tr>
    <td align="right">01.NP:OFF%1NP</td>
    <td align="right">        0.00</td>
    <td align="right">       45.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%1</td>
    <td align="right">       19.00</td>
    <td align="right">      102.00</td>
    <td align="right">       13.50</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP</td>
    <td align="right">       13.50</td>
    <td align="right">       66.50</td>
    <td align="right">       10.50</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">       35.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP</td>
    <td align="right">        3.50</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%2</td>
    <td align="right">        3.50</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%4</td>
    <td align="right">        0.00</td>
    <td align="right">       30.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1</td>
    <td align="right">        4.50</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">       82.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%3</td>
    <td align="right">       13.00</td>
    <td align="right">       53.00</td>
    <td align="right">        6.50</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%3</td>
    <td align="right">        0.00</td>
    <td align="right">       68.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%1</td>
    <td align="right">       13.00</td>
    <td align="right">       51.50</td>
    <td align="right">        4.50</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4</td>
    <td align="right">        0.00</td>
    <td align="right">       30.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">       74.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%2</td>
    <td align="right">       13.00</td>
    <td align="right">       53.50</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%06</td>
    <td align="right">        1.00</td>
    <td align="right">       39.50</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP</td>
    <td align="right">        0.00</td>
    <td align="right">       80.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%3</td>
    <td align="right">       25.00</td>
    <td align="right">       60.50</td>
    <td align="right">       19.50</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%10</td>
    <td align="right">        3.50</td>
    <td align="right">       44.50</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%01</td>
    <td align="right">        1.00</td>
    <td align="right">       37.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%5</td>
    <td align="right">        2.50</td>
    <td align="right">       14.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%14</td>
    <td align="right">        1.50</td>
    <td align="right">       33.50</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">       15.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%15</td>
    <td align="right">        1.00</td>
    <td align="right">       19.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%07</td>
    <td align="right">        1.50</td>
    <td align="right">       33.50</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%02</td>
    <td align="right">        1.00</td>
    <td align="right">       39.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%03</td>
    <td align="right">        1.50</td>
    <td align="right">       33.50</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%04</td>
    <td align="right">        1.50</td>
    <td align="right">       33.50</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%05</td>
    <td align="right">        1.00</td>
    <td align="right">       39.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%08</td>
    <td align="right">        0.00</td>
    <td align="right">       11.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%09</td>
    <td align="right">        1.50</td>
    <td align="right">       33.50</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%11</td>
    <td align="right">        0.00</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%12</td>
    <td align="right">        1.50</td>
    <td align="right">       33.50</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%13</td>
    <td align="right">        1.50</td>
    <td align="right">       33.50</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%1</td>
    <td align="right">        2.50</td>
    <td align="right">       17.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%07</td>
    <td align="right">       39.50</td>
    <td align="right">       63.00</td>
    <td align="right">       31.50</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02</td>
    <td align="right">        0.00</td>
    <td align="right">       79.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01</td>
    <td align="right">        0.00</td>
    <td align="right">       80.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03</td>
    <td align="right">       33.50</td>
    <td align="right">       77.50</td>
    <td align="right">       28.50</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5</td>
    <td align="right">       18.50</td>
    <td align="right">       69.00</td>
    <td align="right">       14.50</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%01</td>
    <td align="right">        8.50</td>
    <td align="right">       29.00</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%02</td>
    <td align="right">       25.00</td>
    <td align="right">       44.00</td>
    <td align="right">       15.50</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP</td>
    <td align="right">        0.00</td>
    <td align="right">       81.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3</td>
    <td align="right">        0.00</td>
    <td align="right">       70.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%04</td>
    <td align="right">        9.00</td>
    <td align="right">       28.00</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%05</td>
    <td align="right">        8.50</td>
    <td align="right">       28.00</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%06</td>
    <td align="right">        8.50</td>
    <td align="right">       29.50</td>
    <td align="right">        5.50</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%08</td>
    <td align="right">       13.00</td>
    <td align="right">       35.00</td>
    <td align="right">        8.50</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%4</td>
    <td align="right">        0.00</td>
    <td align="right">       99.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%10</td>
    <td align="right">        0.00</td>
    <td align="right">       44.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">       54.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">       51.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%09</td>
    <td align="right">        7.50</td>
    <td align="right">       29.00</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:STO%1NP</td>
    <td align="right">       43.00</td>
    <td align="right">       56.50</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">01.NP:UNOC%1NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:UNOC%1NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:ELEC%1NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%2</td>
    <td align="right">       39.50</td>
    <td align="right">       55.50</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%5</td>
    <td align="right">       98.00</td>
    <td align="right">       85.50</td>
    <td align="right">       85.50</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%4</td>
    <td align="right">       98.00</td>
    <td align="right">       31.50</td>
    <td align="right">       31.50</td>
  </tr>
  <tr>
    <td align="right">04.NP:UNOC%4NP%3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:UNOC%4NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%3</td>
    <td align="right">       60.00</td>
    <td align="right">       46.00</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:UNOC%4NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:ELEC%9NP</td>
    <td align="right">       56.00</td>
    <td align="right">       56.00</td>
    <td align="right">       56.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:UNOC%9NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:UNOC%9NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">15.NP:ELEC%15NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">15.NP:COR%15NP%2</td>
    <td align="right">      119.00</td>
    <td align="right">      119.00</td>
    <td align="right">      119.00</td>
  </tr>
  <tr>
    <td align="right">15.NP:COR%15NP%1</td>
    <td align="right">      119.00</td>
    <td align="right">       42.50</td>
    <td align="right">       42.50</td>
  </tr>
  <tr>
    <td align="right">15.NP:COR%15NP%3</td>
    <td align="right">      119.00</td>
    <td align="right">      107.50</td>
    <td align="right">      107.50</td>
  </tr>
  <tr>
    <td align="right">14.NP:ELEC%14NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:UNOC%14NP%02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:STO%14NP</td>
    <td align="right">       97.50</td>
    <td align="right">       69.50</td>
    <td align="right">       69.50</td>
  </tr>
  <tr>
    <td align="right">14.NP:UNOC%14NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      119.00</td>
    <td align="right">      168.00</td>
    <td align="right">      119.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:OFF%1NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:STO%1NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:UNOC%1NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:UNOC%1NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:ELEC%1NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:UNOC%4NP%3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:UNOC%4NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:UNOC%4NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:ELEC%9NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:UNOC%9NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:UNOC%9NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">15.NP:ELEC%15NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">15.NP:COR%15NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">15.NP:COR%15NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">15.NP:COR%15NP%3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:ELEC%14NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:UNOC%14NP%02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:STO%14NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:UNOC%14NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-04-08
    15:53:01</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP</td>
    <td align="right">       29.84</td>
    <td align="right">       31.12</td>
    <td align="right">     1568.45</td>
    <td align="right">       0.943</td>
    <td align="right">       0.714</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2</td>
    <td align="right">       10.17</td>
    <td align="right">       10.61</td>
    <td align="right">      487.67</td>
    <td align="right">       1.356</td>
    <td align="right">       0.713</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">01.NP:OFF%1NP</td>
    <td align="right">        3.14</td>
    <td align="right">        4.18</td>
    <td align="right">      207.85</td>
    <td align="right">       0.725</td>
    <td align="right">       0.712</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%1</td>
    <td align="right">        3.10</td>
    <td align="right">        3.23</td>
    <td align="right">      148.64</td>
    <td align="right">       0.968</td>
    <td align="right">       0.713</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP</td>
    <td align="right">        5.44</td>
    <td align="right">        5.44</td>
    <td align="right">      243.21</td>
    <td align="right">       0.502</td>
    <td align="right">       0.713</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1</td>
    <td align="right">       13.38</td>
    <td align="right">       17.84</td>
    <td align="right">      852.87</td>
    <td align="right">       0.593</td>
    <td align="right">       0.713</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP</td>
    <td align="right">       37.77</td>
    <td align="right">       48.26</td>
    <td align="right">     1213.42</td>
    <td align="right">       0.552</td>
    <td align="right">       0.711</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%2</td>
    <td align="right">        5.72</td>
    <td align="right">        5.72</td>
    <td align="right">      246.26</td>
    <td align="right">       0.398</td>
    <td align="right">       0.713</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%4</td>
    <td align="right">       12.27</td>
    <td align="right">       12.80</td>
    <td align="right">      565.94</td>
    <td align="right">       1.340</td>
    <td align="right">       0.713</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1</td>
    <td align="right">       10.50</td>
    <td align="right">       10.50</td>
    <td align="right">      451.80</td>
    <td align="right">       0.498</td>
    <td align="right">       0.713</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%2</td>
    <td align="right">        4.67</td>
    <td align="right">        8.08</td>
    <td align="right">      218.80</td>
    <td align="right">       1.083</td>
    <td align="right">       0.713</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%3</td>
    <td align="right">        1.33</td>
    <td align="right">        1.39</td>
    <td align="right">       61.39</td>
    <td align="right">       1.097</td>
    <td align="right">       0.714</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%3</td>
    <td align="right">        2.52</td>
    <td align="right">        2.52</td>
    <td align="right">      108.56</td>
    <td align="right">       0.642</td>
    <td align="right">       0.711</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%1</td>
    <td align="right">        3.10</td>
    <td align="right">        3.23</td>
    <td align="right">      143.02</td>
    <td align="right">       1.209</td>
    <td align="right">       0.714</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4</td>
    <td align="right">       16.08</td>
    <td align="right">       16.08</td>
    <td align="right">      691.76</td>
    <td align="right">       0.506</td>
    <td align="right">       0.712</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1</td>
    <td align="right">       52.23</td>
    <td align="right">       90.34</td>
    <td align="right">     2445.05</td>
    <td align="right">       0.720</td>
    <td align="right">       0.713</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%2</td>
    <td align="right">        0.79</td>
    <td align="right">        0.82</td>
    <td align="right">       36.42</td>
    <td align="right">       1.096</td>
    <td align="right">       0.714</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%06</td>
    <td align="right">        1.46</td>
    <td align="right">        2.70</td>
    <td align="right">       30.96</td>
    <td align="right">       2.270</td>
    <td align="right">       0.719</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP</td>
    <td align="right">       15.82</td>
    <td align="right">       18.47</td>
    <td align="right">     1568.67</td>
    <td align="right">       4.138</td>
    <td align="right">       0.721</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%3</td>
    <td align="right">        2.08</td>
    <td align="right">        2.17</td>
    <td align="right">       56.15</td>
    <td align="right">       1.632</td>
    <td align="right">       0.714</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%10</td>
    <td align="right">        0.99</td>
    <td align="right">        1.82</td>
    <td align="right">       20.85</td>
    <td align="right">       2.251</td>
    <td align="right">       0.718</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%01</td>
    <td align="right">        1.47</td>
    <td align="right">        2.70</td>
    <td align="right">       31.01</td>
    <td align="right">       2.266</td>
    <td align="right">       0.719</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%5</td>
    <td align="right">       20.73</td>
    <td align="right">       21.62</td>
    <td align="right">      560.11</td>
    <td align="right">       0.781</td>
    <td align="right">       0.714</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%14</td>
    <td align="right">        1.68</td>
    <td align="right">        3.10</td>
    <td align="right">       35.53</td>
    <td align="right">       1.809</td>
    <td align="right">       0.719</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%2</td>
    <td align="right">        1.10</td>
    <td align="right">        1.15</td>
    <td align="right">       29.68</td>
    <td align="right">       1.035</td>
    <td align="right">       0.714</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%15</td>
    <td align="right">        3.82</td>
    <td align="right">        7.04</td>
    <td align="right">       80.79</td>
    <td align="right">       1.810</td>
    <td align="right">       0.720</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%07</td>
    <td align="right">        1.68</td>
    <td align="right">        3.10</td>
    <td align="right">       35.54</td>
    <td align="right">       1.809</td>
    <td align="right">       0.719</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%02</td>
    <td align="right">        0.91</td>
    <td align="right">        1.67</td>
    <td align="right">       19.19</td>
    <td align="right">       1.808</td>
    <td align="right">       0.719</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%03</td>
    <td align="right">        1.79</td>
    <td align="right">        3.30</td>
    <td align="right">       37.89</td>
    <td align="right">       1.809</td>
    <td align="right">       0.719</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%04</td>
    <td align="right">        1.79</td>
    <td align="right">        3.30</td>
    <td align="right">       37.89</td>
    <td align="right">       1.809</td>
    <td align="right">       0.719</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%05</td>
    <td align="right">        0.91</td>
    <td align="right">        1.68</td>
    <td align="right">       19.32</td>
    <td align="right">       1.808</td>
    <td align="right">       0.719</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%08</td>
    <td align="right">        1.65</td>
    <td align="right">        3.04</td>
    <td align="right">       34.87</td>
    <td align="right">       2.134</td>
    <td align="right">       0.720</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%09</td>
    <td align="right">        1.68</td>
    <td align="right">        3.10</td>
    <td align="right">       35.54</td>
    <td align="right">       1.809</td>
    <td align="right">       0.719</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%11</td>
    <td align="right">        1.67</td>
    <td align="right">        3.08</td>
    <td align="right">       35.31</td>
    <td align="right">       2.153</td>
    <td align="right">       0.720</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%12</td>
    <td align="right">        1.68</td>
    <td align="right">        3.10</td>
    <td align="right">       35.52</td>
    <td align="right">       1.809</td>
    <td align="right">       0.719</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%13</td>
    <td align="right">        1.65</td>
    <td align="right">        3.04</td>
    <td align="right">       34.86</td>
    <td align="right">       1.809</td>
    <td align="right">       0.719</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%1</td>
    <td align="right">        2.94</td>
    <td align="right">        3.07</td>
    <td align="right">       79.53</td>
    <td align="right">       0.979</td>
    <td align="right">       0.714</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%07</td>
    <td align="right">        0.83</td>
    <td align="right">        0.83</td>
    <td align="right">       20.84</td>
    <td align="right">       0.679</td>
    <td align="right">       0.714</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02</td>
    <td align="right">        4.62</td>
    <td align="right">        5.39</td>
    <td align="right">      320.59</td>
    <td align="right">       5.293</td>
    <td align="right">       0.721</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01</td>
    <td align="right">       10.23</td>
    <td align="right">       11.94</td>
    <td align="right">      709.63</td>
    <td align="right">       5.587</td>
    <td align="right">       0.721</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03</td>
    <td align="right">        1.23</td>
    <td align="right">        1.23</td>
    <td align="right">       30.96</td>
    <td align="right">       1.715</td>
    <td align="right">       0.712</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5</td>
    <td align="right">        2.08</td>
    <td align="right">        2.17</td>
    <td align="right">       56.15</td>
    <td align="right">       1.924</td>
    <td align="right">       0.714</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%01</td>
    <td align="right">        1.50</td>
    <td align="right">        1.50</td>
    <td align="right">       37.89</td>
    <td align="right">       0.589</td>
    <td align="right">       0.714</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%02</td>
    <td align="right">        0.77</td>
    <td align="right">        0.77</td>
    <td align="right">       19.32</td>
    <td align="right">       0.583</td>
    <td align="right">       0.714</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP</td>
    <td align="right">       24.71</td>
    <td align="right">       42.74</td>
    <td align="right">      677.78</td>
    <td align="right">       1.862</td>
    <td align="right">       0.713</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3</td>
    <td align="right">       12.43</td>
    <td align="right">       12.97</td>
    <td align="right">      335.86</td>
    <td align="right">       2.482</td>
    <td align="right">       0.713</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%04</td>
    <td align="right">        1.41</td>
    <td align="right">        1.41</td>
    <td align="right">       35.54</td>
    <td align="right">       0.582</td>
    <td align="right">       0.714</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%05</td>
    <td align="right">        1.38</td>
    <td align="right">        1.38</td>
    <td align="right">       34.87</td>
    <td align="right">       0.583</td>
    <td align="right">       0.714</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%06</td>
    <td align="right">        1.41</td>
    <td align="right">        1.41</td>
    <td align="right">       35.54</td>
    <td align="right">       0.592</td>
    <td align="right">       0.714</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%08</td>
    <td align="right">        1.40</td>
    <td align="right">        1.40</td>
    <td align="right">       35.31</td>
    <td align="right">       0.578</td>
    <td align="right">       0.714</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%4</td>
    <td align="right">        3.60</td>
    <td align="right">        3.75</td>
    <td align="right">       97.18</td>
    <td align="right">       2.532</td>
    <td align="right">       0.712</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%10</td>
    <td align="right">        2.69</td>
    <td align="right">        2.69</td>
    <td align="right">       67.76</td>
    <td align="right">       0.720</td>
    <td align="right">       0.712</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%2</td>
    <td align="right">        1.10</td>
    <td align="right">        1.15</td>
    <td align="right">       29.68</td>
    <td align="right">       2.201</td>
    <td align="right">       0.713</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%1</td>
    <td align="right">        2.94</td>
    <td align="right">        3.07</td>
    <td align="right">       79.50</td>
    <td align="right">       2.705</td>
    <td align="right">       0.713</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%09</td>
    <td align="right">        1.41</td>
    <td align="right">        1.41</td>
    <td align="right">       35.53</td>
    <td align="right">       0.602</td>
    <td align="right">       0.714</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP</td>
    <td align="right">       29.84</td>
    <td align="right">       31.12</td>
    <td align="right">     1568.45</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2</td>
    <td align="right">       10.17</td>
    <td align="right">       10.61</td>
    <td align="right">      487.67</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">01.NP:OFF%1NP</td>
    <td align="right">        3.14</td>
    <td align="right">        4.18</td>
    <td align="right">      207.85</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%1</td>
    <td align="right">        3.10</td>
    <td align="right">        3.23</td>
    <td align="right">      148.64</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP</td>
    <td align="right">        5.44</td>
    <td align="right">        5.44</td>
    <td align="right">      243.21</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1</td>
    <td align="right">       13.38</td>
    <td align="right">       17.84</td>
    <td align="right">      852.87</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP</td>
    <td align="right">       37.77</td>
    <td align="right">       48.26</td>
    <td align="right">     1213.42</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%2</td>
    <td align="right">        5.72</td>
    <td align="right">        5.72</td>
    <td align="right">      246.26</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%4</td>
    <td align="right">       12.27</td>
    <td align="right">       12.80</td>
    <td align="right">      565.94</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1</td>
    <td align="right">       10.50</td>
    <td align="right">       10.50</td>
    <td align="right">      451.80</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%2</td>
    <td align="right">        4.67</td>
    <td align="right">        8.08</td>
    <td align="right">      218.80</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%3</td>
    <td align="right">        1.33</td>
    <td align="right">        1.39</td>
    <td align="right">       61.39</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%3</td>
    <td align="right">        2.52</td>
    <td align="right">        2.52</td>
    <td align="right">      108.56</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%1</td>
    <td align="right">        3.10</td>
    <td align="right">        3.23</td>
    <td align="right">      143.02</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4</td>
    <td align="right">       16.08</td>
    <td align="right">       16.08</td>
    <td align="right">      691.76</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1</td>
    <td align="right">       52.23</td>
    <td align="right">       90.34</td>
    <td align="right">     2445.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%2</td>
    <td align="right">        0.79</td>
    <td align="right">        0.82</td>
    <td align="right">       36.42</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%06</td>
    <td align="right">        1.46</td>
    <td align="right">        2.70</td>
    <td align="right">       30.96</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP</td>
    <td align="right">       15.82</td>
    <td align="right">       18.47</td>
    <td align="right">     1568.67</td>
    <td align="right">     329.512</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%3</td>
    <td align="right">        2.08</td>
    <td align="right">        2.17</td>
    <td align="right">       56.15</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%10</td>
    <td align="right">        0.99</td>
    <td align="right">        1.82</td>
    <td align="right">       20.85</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%01</td>
    <td align="right">        1.47</td>
    <td align="right">        2.70</td>
    <td align="right">       31.01</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%5</td>
    <td align="right">       20.73</td>
    <td align="right">       21.62</td>
    <td align="right">      560.11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%14</td>
    <td align="right">        1.68</td>
    <td align="right">        3.10</td>
    <td align="right">       35.53</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%2</td>
    <td align="right">        1.10</td>
    <td align="right">        1.15</td>
    <td align="right">       29.68</td>
    <td align="right">       0.000</td>
    <td align="right">       0.052</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%15</td>
    <td align="right">        3.82</td>
    <td align="right">        7.04</td>
    <td align="right">       80.79</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%07</td>
    <td align="right">        1.68</td>
    <td align="right">        3.10</td>
    <td align="right">       35.54</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%02</td>
    <td align="right">        0.91</td>
    <td align="right">        1.67</td>
    <td align="right">       19.19</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%03</td>
    <td align="right">        1.79</td>
    <td align="right">        3.30</td>
    <td align="right">       37.89</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%04</td>
    <td align="right">        1.79</td>
    <td align="right">        3.30</td>
    <td align="right">       37.89</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%05</td>
    <td align="right">        0.91</td>
    <td align="right">        1.68</td>
    <td align="right">       19.32</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%08</td>
    <td align="right">        1.65</td>
    <td align="right">        3.04</td>
    <td align="right">       34.87</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%09</td>
    <td align="right">        1.68</td>
    <td align="right">        3.10</td>
    <td align="right">       35.54</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%11</td>
    <td align="right">        1.67</td>
    <td align="right">        3.08</td>
    <td align="right">       35.31</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%12</td>
    <td align="right">        1.68</td>
    <td align="right">        3.10</td>
    <td align="right">       35.52</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%13</td>
    <td align="right">        1.65</td>
    <td align="right">        3.04</td>
    <td align="right">       34.86</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%1</td>
    <td align="right">        2.94</td>
    <td align="right">        3.07</td>
    <td align="right">       79.53</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%07</td>
    <td align="right">        0.83</td>
    <td align="right">        0.83</td>
    <td align="right">       20.84</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02</td>
    <td align="right">        4.62</td>
    <td align="right">        5.39</td>
    <td align="right">      320.59</td>
    <td align="right">       5.203</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01</td>
    <td align="right">       10.23</td>
    <td align="right">       11.94</td>
    <td align="right">      709.63</td>
    <td align="right">       5.494</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03</td>
    <td align="right">        1.23</td>
    <td align="right">        1.23</td>
    <td align="right">       30.96</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5</td>
    <td align="right">        2.08</td>
    <td align="right">        2.17</td>
    <td align="right">       56.15</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%01</td>
    <td align="right">        1.50</td>
    <td align="right">        1.50</td>
    <td align="right">       37.89</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%02</td>
    <td align="right">        0.77</td>
    <td align="right">        0.77</td>
    <td align="right">       19.32</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP</td>
    <td align="right">       24.71</td>
    <td align="right">       42.74</td>
    <td align="right">      677.78</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3</td>
    <td align="right">       12.43</td>
    <td align="right">       12.97</td>
    <td align="right">      335.86</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%04</td>
    <td align="right">        1.41</td>
    <td align="right">        1.41</td>
    <td align="right">       35.54</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%05</td>
    <td align="right">        1.38</td>
    <td align="right">        1.38</td>
    <td align="right">       34.87</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%06</td>
    <td align="right">        1.41</td>
    <td align="right">        1.41</td>
    <td align="right">       35.54</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%08</td>
    <td align="right">        1.40</td>
    <td align="right">        1.40</td>
    <td align="right">       35.31</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%4</td>
    <td align="right">        3.60</td>
    <td align="right">        3.75</td>
    <td align="right">       97.18</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%10</td>
    <td align="right">        2.69</td>
    <td align="right">        2.69</td>
    <td align="right">       67.76</td>
    <td align="right">       0.000</td>
    <td align="right">       0.052</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%2</td>
    <td align="right">        1.10</td>
    <td align="right">        1.15</td>
    <td align="right">       29.68</td>
    <td align="right">       0.000</td>
    <td align="right">       0.052</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%1</td>
    <td align="right">        2.94</td>
    <td align="right">        3.07</td>
    <td align="right">       79.50</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%09</td>
    <td align="right">        1.41</td>
    <td align="right">        1.41</td>
    <td align="right">       35.53</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-04-08
    15:53:01</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         657</td>
    <td align="right">          85</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">         190</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">         225</td>
    <td align="right">          83</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">         241</td>
    <td align="right">         241</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">          79</td>
    <td align="right">          79</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          55</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        3360</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         129</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">       10848</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         807</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">        1030</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         163</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">        3107</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-04-08
    15:53:01</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">      101.89</td>
    <td align="right">   103131.34</td>
    <td align="right">03-JUN-09:30</td>
    <td align="right">   371614.75</td>
    <td align="right">07-JUN-20:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">       59.44</td>
    <td align="right">    41673.92</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">   187182.67</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:01.NP:LOB%1NP</td>
    <td align="right">        1.48</td>
    <td align="right">       70.21</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     3486.91</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">       23.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">   102248.67</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:01.NP:LOB%1NP</td>
    <td align="right">        0.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     2082.62</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#01.NP:LOB%1NP#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     2082.62</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:01.NP:COR%1NP%2</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      462.53</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:01.NP:COR%1NP%2</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      462.53</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#01.NP:COR%1NP%2#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      462.53</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:01.NP:STO%1NP</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      205.16</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:01.NP:STO%1NP</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      205.16</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#01.NP:STO%1NP#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      205.16</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:01.NP:OFF%1NP</td>
    <td align="right">        0.28</td>
    <td align="right">       25.04</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      855.54</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:01.NP:OFF%1NP</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      354.83</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#01.NP:OFF%1NP#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      354.83</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:01.NP:COR%1NP%1</td>
    <td align="right">        0.08</td>
    <td align="right">        2.82</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      197.37</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:01.NP:COR%1NP%1</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      140.98</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#01.NP:COR%1NP%1#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      140.98</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:01.NP:WC%1NP</td>
    <td align="right">        0.22</td>
    <td align="right">       12.32</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      615.43</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:01.NP:WC%1NP</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      369.07</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#01.NP:WC%1NP#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      369.07</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:01.NP:ELEC%1NP</td>
    <td align="right">        1.12</td>
    <td align="right">     1855.76</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1859.47</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:01.NP:ELEC%1NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        3.71</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#01.NP:ELEC%1NP#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        3.71</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:04.NP:OFF%4NP%1</td>
    <td align="right">        1.19</td>
    <td align="right">      106.78</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     3649.04</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:04.NP:OFF%4NP%1</td>
    <td align="right">        0.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1513.43</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:OFF%4NP%1#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1513.43</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:04.NP:CONF%4NP</td>
    <td align="right">        0.63</td>
    <td align="right">       21.89</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     2830.32</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:04.NP:CONF%4NP</td>
    <td align="right">        0.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     2392.49</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:CONF%4NP#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     2392.49</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:04.NP:WC%4NP%2</td>
    <td align="right">        0.23</td>
    <td align="right">       12.96</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      647.71</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:04.NP:WC%4NP%2</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      388.43</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:WC%4NP%2#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      388.43</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:04.NP:COR%4NP%4</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      557.93</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:04.NP:COR%4NP%4</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      557.93</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:COR%4NP%4#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      557.93</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:04.NP:STO%4NP%2</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      628.37</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:04.NP:STO%4NP%2</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      628.37</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:STO%4NP%2#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      628.37</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:04.NP:WC%4NP%1</td>
    <td align="right">        0.43</td>
    <td align="right">       23.78</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1188.33</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:04.NP:WC%4NP%1</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      712.64</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:WC%4NP%1#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      712.64</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:04.NP:DIN%4NP%2</td>
    <td align="right">        0.41</td>
    <td align="right">       44.45</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1066.42</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:04.NP:DIN%4NP%2</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      431.40</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:DIN%4NP%2#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      431.40</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:04.NP:STO%4NP%5</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      330.02</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:04.NP:STO%4NP%5</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      330.02</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:STO%4NP%5#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      330.02</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:04.NP:ELEC%4NP%2</td>
    <td align="right">        8.91</td>
    <td align="right">    14718.92</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">    14748.35</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:04.NP:ELEC%4NP%2</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       29.44</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:ELEC%4NP%2#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       29.44</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:04.NP:STO%4NP%4</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      141.01</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:04.NP:STO%4NP%4</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      141.01</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:STO%4NP%4#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      141.01</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:04.NP:COR%4NP%3</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       60.52</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:04.NP:COR%4NP%3</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       60.52</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:COR%4NP%3#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       60.52</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:04.NP:STO%4NP%3</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      388.29</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:04.NP:STO%4NP%3</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      388.29</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:STO%4NP%3#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      388.29</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:04.NP:WC%4NP%3</td>
    <td align="right">        0.10</td>
    <td align="right">        5.71</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      285.53</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:04.NP:WC%4NP%3</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      171.24</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:WC%4NP%3#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      171.24</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:04.NP:ELEC%4NP%3</td>
    <td align="right">        0.67</td>
    <td align="right">     1099.83</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1102.03</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:04.NP:ELEC%4NP%3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        2.20</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:ELEC%4NP%3#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        2.20</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:04.NP:COR%4NP%1</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      141.00</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:04.NP:COR%4NP%1</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      141.00</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:COR%4NP%1#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      141.00</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:04.NP:WC%4NP%4</td>
    <td align="right">        0.65</td>
    <td align="right">       36.42</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1819.48</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:04.NP:WC%4NP%4</td>
    <td align="right">        0.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1091.14</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:WC%4NP%4#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1091.14</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:04.NP:DIN%4NP%1</td>
    <td align="right">        4.57</td>
    <td align="right">      496.74</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">    11917.22</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:04.NP:DIN%4NP%1</td>
    <td align="right">        1.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     4820.88</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:DIN%4NP%1#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        1.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     4820.88</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:04.NP:COR%4NP%2</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       35.90</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:04.NP:COR%4NP%2</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       35.90</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:COR%4NP%2#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       35.90</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:04.NP:ELEC%4NP%1</td>
    <td align="right">        2.53</td>
    <td align="right">     4188.52</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     4196.90</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:04.NP:ELEC%4NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        8.38</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:ELEC%4NP%1#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        8.38</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:09.NP:WC%9NP%06</td>
    <td align="right">        0.19</td>
    <td align="right">        9.84</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1078.17</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:09.NP:WC%9NP%06</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      937.54</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%06#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      937.54</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:09.NP:DORM%9NP</td>
    <td align="right">        8.45</td>
    <td align="right">     1662.73</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">    61758.67</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:09.NP:DORM%9NP</td>
    <td align="right">        3.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">    38005.34</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:DORM%9NP#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        3.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">    38005.34</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:09.NP:COR%9NP%3</td>
    <td align="right">        0.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      850.29</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:09.NP:COR%9NP%3</td>
    <td align="right">        0.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      850.29</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:COR%9NP%3#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      850.29</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:09.NP:WC%9NP%10</td>
    <td align="right">        0.13</td>
    <td align="right">        6.63</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      726.06</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:09.NP:WC%9NP%10</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      631.36</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%10#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      631.36</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:09.NP:WC%9NP%01</td>
    <td align="right">        0.31</td>
    <td align="right">        9.86</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1737.49</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:09.NP:WC%9NP%01</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1596.62</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%01#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1596.62</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:09.NP:COR%9NP%5</td>
    <td align="right">        7.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">    16962.79</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:09.NP:COR%9NP%5</td>
    <td align="right">        7.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">    16962.79</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:COR%9NP%5#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        7.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">    16962.79</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:09.NP:WC%9NP%14</td>
    <td align="right">        0.22</td>
    <td align="right">       11.30</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1237.54</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:09.NP:WC%9NP%14</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1076.12</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%14#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1076.12</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:09.NP:ELEC%9NP</td>
    <td align="right">        4.99</td>
    <td align="right">     8247.47</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     8263.96</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:09.NP:ELEC%9NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       16.49</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:ELEC%9NP#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       16.49</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:09.NP:COR%9NP%2</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      449.37</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:09.NP:COR%9NP%2</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      449.37</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:COR%9NP%2#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      449.37</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:09.NP:WC%9NP%15</td>
    <td align="right">        0.50</td>
    <td align="right">       25.69</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     2813.80</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:09.NP:WC%9NP%15</td>
    <td align="right">        0.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     2446.78</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%15#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     2446.78</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:09.NP:WC%9NP%07</td>
    <td align="right">        0.22</td>
    <td align="right">       11.30</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1237.61</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:09.NP:WC%9NP%07</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1076.18</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%07#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1076.18</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:09.NP:WC%9NP%02</td>
    <td align="right">        0.12</td>
    <td align="right">        6.10</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      668.24</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:09.NP:WC%9NP%02</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      581.08</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%02#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      581.08</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:09.NP:WC%9NP%03</td>
    <td align="right">        0.24</td>
    <td align="right">       12.05</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1319.62</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:09.NP:WC%9NP%03</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1147.50</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%03#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1147.50</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:09.NP:WC%9NP%04</td>
    <td align="right">        0.24</td>
    <td align="right">       12.05</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1319.62</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:09.NP:WC%9NP%04</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1147.50</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%04#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1147.50</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:09.NP:WC%9NP%05</td>
    <td align="right">        0.12</td>
    <td align="right">        6.14</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      672.75</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:09.NP:WC%9NP%05</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      585.00</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%05#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      585.00</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:09.NP:WC%9NP%08</td>
    <td align="right">        0.59</td>
    <td align="right">       11.09</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     3326.16</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:09.NP:WC%9NP%08</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     3167.78</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%08#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     3167.78</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:09.NP:WC%9NP%09</td>
    <td align="right">        0.22</td>
    <td align="right">       11.30</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1237.61</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:09.NP:WC%9NP%09</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1076.18</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%09#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1076.18</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:09.NP:WC%9NP%11</td>
    <td align="right">        0.58</td>
    <td align="right">       11.23</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     3261.61</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:09.NP:WC%9NP%11</td>
    <td align="right">        0.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     3101.20</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%11#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     3101.20</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:09.NP:WC%9NP%12</td>
    <td align="right">        0.22</td>
    <td align="right">       11.29</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1237.06</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:09.NP:WC%9NP%12</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1075.71</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%12#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1075.71</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:09.NP:WC%9NP%13</td>
    <td align="right">        0.22</td>
    <td align="right">       11.09</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1214.11</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:09.NP:WC%9NP%13</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1055.74</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%13#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1055.74</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:09.NP:COR%9NP%1</td>
    <td align="right">        0.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1204.20</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:09.NP:COR%9NP%1</td>
    <td align="right">        0.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1204.20</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:COR%9NP%1#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1204.20</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:15.NP:ELEC%15NP</td>
    <td align="right">        3.76</td>
    <td align="right">     6220.90</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     6233.35</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:15.NP:ELEC%15NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       12.44</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#15.NP:ELEC%15NP#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       12.44</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:15.NP:COR%15NP%2</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       38.69</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:15.NP:COR%15NP%2</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       38.69</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#15.NP:COR%15NP%2#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       38.69</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:15.NP:COR%15NP%1</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      224.50</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:15.NP:COR%15NP%1</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      224.50</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#15.NP:COR%15NP%1#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      224.50</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:15.NP:COR%15NP%3</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       38.35</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:15.NP:COR%15NP%3</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       38.35</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#15.NP:COR%15NP%3#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       38.35</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:14.NP:WC%14NP%07</td>
    <td align="right">        0.04</td>
    <td align="right">        1.87</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      107.56</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:14.NP:WC%14NP%07</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       70.12</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%07#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       70.12</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:14.NP:DORM%14NP%02</td>
    <td align="right">        0.19</td>
    <td align="right">       37.76</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1402.39</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:14.NP:DORM%14NP%02</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      863.01</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:DORM%14NP%02#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      863.01</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:14.NP:DORM%14NP%01</td>
    <td align="right">        0.42</td>
    <td align="right">       83.58</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     3104.26</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:14.NP:DORM%14NP%01</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1910.31</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:DORM%14NP%01#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1910.31</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:14.NP:WC%14NP%03</td>
    <td align="right">        0.06</td>
    <td align="right">        2.78</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      159.80</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:14.NP:WC%14NP%03</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      104.17</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%03#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      104.17</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:14.NP:COR%14NP%5</td>
    <td align="right">        0.06</td>
    <td align="right">        1.89</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      132.27</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:14.NP:COR%14NP%5</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       94.48</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:COR%14NP%5#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       94.48</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:14.NP:WC%14NP%01</td>
    <td align="right">        0.07</td>
    <td align="right">        3.40</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      195.59</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:14.NP:WC%14NP%01</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      127.50</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%01#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      127.50</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:14.NP:WC%14NP%02</td>
    <td align="right">        0.04</td>
    <td align="right">        1.74</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       99.71</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:14.NP:WC%14NP%02</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       65.00</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%02#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       65.00</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:14.NP:SKY%14NP</td>
    <td align="right">        1.70</td>
    <td align="right">      235.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     4497.53</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:14.NP:SKY%14NP</td>
    <td align="right">        0.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1140.35</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:SKY%14NP#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1140.35</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:14.NP:COR%14NP%3</td>
    <td align="right">        0.34</td>
    <td align="right">       11.30</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      791.12</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:14.NP:COR%14NP%3</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      565.08</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:COR%14NP%3#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      565.08</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:14.NP:WC%14NP%04</td>
    <td align="right">        0.07</td>
    <td align="right">        3.19</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      183.43</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:14.NP:WC%14NP%04</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      119.58</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%04#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      119.58</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:14.NP:WC%14NP%05</td>
    <td align="right">        0.06</td>
    <td align="right">        3.13</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      179.98</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:14.NP:WC%14NP%05</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      117.33</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%05#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      117.33</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:14.NP:WC%14NP%06</td>
    <td align="right">        0.07</td>
    <td align="right">        3.19</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      183.43</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:14.NP:WC%14NP%06</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      119.58</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%06#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      119.58</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:14.NP:WC%14NP%08</td>
    <td align="right">        0.07</td>
    <td align="right">        3.17</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      182.27</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:14.NP:WC%14NP%08</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      118.82</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%08#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      118.82</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:14.NP:ELEC%14NP</td>
    <td align="right">        1.36</td>
    <td align="right">     2245.47</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     2249.96</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:14.NP:ELEC%14NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        4.49</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:ELEC%14NP#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        4.49</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:14.NP:COR%14NP%4</td>
    <td align="right">        0.10</td>
    <td align="right">        3.27</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      228.90</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:14.NP:COR%14NP%4</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      163.50</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:COR%14NP%4#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      163.50</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:14.NP:STO%14NP</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      242.89</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:14.NP:STO%14NP</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      242.89</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:STO%14NP#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      242.89</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:14.NP:WC%14NP%10</td>
    <td align="right">        0.12</td>
    <td align="right">        6.09</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      349.75</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:14.NP:WC%14NP%10</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      228.00</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%10#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      228.00</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:14.NP:COR%14NP%2</td>
    <td align="right">        0.03</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       69.90</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:14.NP:COR%14NP%2</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       49.93</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:COR%14NP%2#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       49.93</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:14.NP:COR%14NP%1</td>
    <td align="right">        0.08</td>
    <td align="right">        2.68</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      187.27</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:14.NP:COR%14NP%1</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      133.76</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:COR%14NP%1#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      133.76</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:14.NP:WC%14NP%09</td>
    <td align="right">        0.07</td>
    <td align="right">        3.19</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      183.42</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:14.NP:WC%14NP%09</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      119.57</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%09#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      119.57</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">       35.55</td>
    <td align="right">    41673.92</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">    84934.00</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:01.NP:LOB%1NP</td>
    <td align="right">        0.59</td>
    <td align="right">       70.21</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1404.28</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#01.NP:LOB%1NP#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.59</td>
    <td align="right">       70.21</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1404.28</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:01.NP:OFF%1NP</td>
    <td align="right">        0.17</td>
    <td align="right">       25.04</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      500.71</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#01.NP:OFF%1NP#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.17</td>
    <td align="right">       25.04</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      500.71</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:01.NP:COR%1NP%1</td>
    <td align="right">        0.02</td>
    <td align="right">        2.82</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       56.39</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#01.NP:COR%1NP%1#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.02</td>
    <td align="right">        2.82</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       56.39</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:01.NP:WC%1NP</td>
    <td align="right">        0.09</td>
    <td align="right">       12.32</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      246.36</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#01.NP:WC%1NP#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.09</td>
    <td align="right">       12.32</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      246.36</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:01.NP:ELEC%1NP</td>
    <td align="right">        1.12</td>
    <td align="right">     1855.76</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1855.76</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#01.NP:ELEC%1NP#05:InteriorEquipment:Electricity</td>
    <td align="right">        1.12</td>
    <td align="right">     1855.76</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1855.76</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:04.NP:OFF%4NP%1</td>
    <td align="right">        0.73</td>
    <td align="right">      106.78</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     2135.61</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:OFF%4NP%1#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.73</td>
    <td align="right">      106.78</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     2135.61</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:04.NP:CONF%4NP</td>
    <td align="right">        0.11</td>
    <td align="right">       21.89</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      437.83</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:CONF%4NP#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.11</td>
    <td align="right">       21.89</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      437.83</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:04.NP:WC%4NP%2</td>
    <td align="right">        0.09</td>
    <td align="right">       12.96</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      259.28</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:WC%4NP%2#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.09</td>
    <td align="right">       12.96</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      259.28</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:04.NP:WC%4NP%1</td>
    <td align="right">        0.17</td>
    <td align="right">       23.78</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      475.69</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:WC%4NP%1#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.17</td>
    <td align="right">       23.78</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      475.69</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:04.NP:DIN%4NP%2</td>
    <td align="right">        0.24</td>
    <td align="right">       44.45</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      635.02</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:DIN%4NP%2#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.24</td>
    <td align="right">       44.45</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      635.02</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:04.NP:ELEC%4NP%2</td>
    <td align="right">        8.90</td>
    <td align="right">    14718.92</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">    14718.92</td>
