    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:ELEC%4NP%2#05:InteriorEquipment:Electricity</td>
    <td align="right">        8.90</td>
    <td align="right">    14718.92</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">    14718.92</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:04.NP:WC%4NP%3</td>
    <td align="right">        0.04</td>
    <td align="right">        5.71</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      114.30</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:WC%4NP%3#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.04</td>
    <td align="right">        5.71</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      114.30</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:04.NP:ELEC%4NP%3</td>
    <td align="right">        0.67</td>
    <td align="right">     1099.83</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1099.83</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:ELEC%4NP%3#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.67</td>
    <td align="right">     1099.83</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1099.83</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:04.NP:WC%4NP%4</td>
    <td align="right">        0.27</td>
    <td align="right">       36.42</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      728.34</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:WC%4NP%4#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.27</td>
    <td align="right">       36.42</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      728.34</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:04.NP:DIN%4NP%1</td>
    <td align="right">        2.63</td>
    <td align="right">      496.74</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     7096.34</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:DIN%4NP%1#05:InteriorEquipment:Electricity</td>
    <td align="right">        2.63</td>
    <td align="right">      496.74</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     7096.34</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:04.NP:ELEC%4NP%1</td>
    <td align="right">        2.53</td>
    <td align="right">     4188.52</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     4188.52</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#04.NP:ELEC%4NP%1#05:InteriorEquipment:Electricity</td>
    <td align="right">        2.53</td>
    <td align="right">     4188.52</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     4188.52</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:09.NP:WC%9NP%06</td>
    <td align="right">        0.03</td>
    <td align="right">        9.84</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      140.63</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%06#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.03</td>
    <td align="right">        9.84</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      140.63</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:09.NP:DORM%9NP</td>
    <td align="right">        4.62</td>
    <td align="right">     1662.73</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">    23753.34</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:DORM%9NP#05:InteriorEquipment:Electricity</td>
    <td align="right">        4.62</td>
    <td align="right">     1662.73</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">    23753.34</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:09.NP:WC%9NP%10</td>
    <td align="right">        0.02</td>
    <td align="right">        6.63</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       94.70</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%10#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.02</td>
    <td align="right">        6.63</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       94.70</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:09.NP:WC%9NP%01</td>
    <td align="right">        0.03</td>
    <td align="right">        9.86</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      140.88</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%01#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.03</td>
    <td align="right">        9.86</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      140.88</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:09.NP:WC%9NP%14</td>
    <td align="right">        0.03</td>
    <td align="right">       11.30</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      161.42</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%14#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.03</td>
    <td align="right">       11.30</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      161.42</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:09.NP:ELEC%9NP</td>
    <td align="right">        4.99</td>
    <td align="right">     8247.47</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     8247.47</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:ELEC%9NP#05:InteriorEquipment:Electricity</td>
    <td align="right">        4.99</td>
    <td align="right">     8247.47</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     8247.47</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:09.NP:WC%9NP%15</td>
    <td align="right">        0.07</td>
    <td align="right">       25.69</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      367.02</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%15#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.07</td>
    <td align="right">       25.69</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      367.02</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:09.NP:WC%9NP%07</td>
    <td align="right">        0.03</td>
    <td align="right">       11.30</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      161.43</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%07#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.03</td>
    <td align="right">       11.30</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      161.43</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:09.NP:WC%9NP%02</td>
    <td align="right">        0.02</td>
    <td align="right">        6.10</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       87.16</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%02#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.02</td>
    <td align="right">        6.10</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       87.16</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:09.NP:WC%9NP%03</td>
    <td align="right">        0.03</td>
    <td align="right">       12.05</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      172.12</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%03#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.03</td>
    <td align="right">       12.05</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      172.12</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:09.NP:WC%9NP%04</td>
    <td align="right">        0.03</td>
    <td align="right">       12.05</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      172.12</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%04#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.03</td>
    <td align="right">       12.05</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      172.12</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:09.NP:WC%9NP%05</td>
    <td align="right">        0.02</td>
    <td align="right">        6.14</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       87.75</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%05#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.02</td>
    <td align="right">        6.14</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       87.75</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:09.NP:WC%9NP%08</td>
    <td align="right">        0.03</td>
    <td align="right">       11.09</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      158.39</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%08#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.03</td>
    <td align="right">       11.09</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      158.39</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:09.NP:WC%9NP%09</td>
    <td align="right">        0.03</td>
    <td align="right">       11.30</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      161.43</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%09#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.03</td>
    <td align="right">       11.30</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      161.43</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:09.NP:WC%9NP%11</td>
    <td align="right">        0.03</td>
    <td align="right">       11.23</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      160.41</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%11#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.03</td>
    <td align="right">       11.23</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      160.41</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:09.NP:WC%9NP%12</td>
    <td align="right">        0.03</td>
    <td align="right">       11.29</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      161.36</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%12#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.03</td>
    <td align="right">       11.29</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      161.36</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:09.NP:WC%9NP%13</td>
    <td align="right">        0.03</td>
    <td align="right">       11.09</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      158.36</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#09.NP:WC%9NP%13#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.03</td>
    <td align="right">       11.09</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      158.36</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:15.NP:ELEC%15NP</td>
    <td align="right">        3.76</td>
    <td align="right">     6220.90</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     6220.90</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#15.NP:ELEC%15NP#05:InteriorEquipment:Electricity</td>
    <td align="right">        3.76</td>
    <td align="right">     6220.90</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     6220.90</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:14.NP:WC%14NP%07</td>
    <td align="right">        0.01</td>
    <td align="right">        1.87</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       37.44</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%07#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.01</td>
    <td align="right">        1.87</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       37.44</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:14.NP:DORM%14NP%02</td>
    <td align="right">        0.10</td>
    <td align="right">       37.76</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      539.38</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:DORM%14NP%02#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.10</td>
    <td align="right">       37.76</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      539.38</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:14.NP:DORM%14NP%01</td>
    <td align="right">        0.23</td>
    <td align="right">       83.58</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1193.95</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:DORM%14NP%01#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.23</td>
    <td align="right">       83.58</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1193.95</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:14.NP:WC%14NP%03</td>
    <td align="right">        0.02</td>
    <td align="right">        2.78</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       55.63</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%03#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.02</td>
    <td align="right">        2.78</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       55.63</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:14.NP:COR%14NP%5</td>
    <td align="right">        0.02</td>
    <td align="right">        1.89</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       37.79</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:COR%14NP%5#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.02</td>
    <td align="right">        1.89</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       37.79</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:14.NP:WC%14NP%01</td>
    <td align="right">        0.02</td>
    <td align="right">        3.40</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       68.08</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%01#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.02</td>
    <td align="right">        3.40</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       68.08</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:14.NP:WC%14NP%02</td>
    <td align="right">        0.01</td>
    <td align="right">        1.74</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       34.71</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%02#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.01</td>
    <td align="right">        1.74</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       34.71</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:14.NP:SKY%14NP</td>
    <td align="right">        1.24</td>
    <td align="right">      235.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     3357.18</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:SKY%14NP#05:InteriorEquipment:Electricity</td>
    <td align="right">        1.24</td>
    <td align="right">      235.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     3357.18</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:14.NP:COR%14NP%3</td>
    <td align="right">        0.10</td>
    <td align="right">       11.30</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      226.03</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:COR%14NP%3#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.10</td>
    <td align="right">       11.30</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      226.03</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:14.NP:WC%14NP%04</td>
    <td align="right">        0.02</td>
    <td align="right">        3.19</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       63.85</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%04#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.02</td>
    <td align="right">        3.19</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       63.85</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:14.NP:WC%14NP%05</td>
    <td align="right">        0.02</td>
    <td align="right">        3.13</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       62.65</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%05#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.02</td>
    <td align="right">        3.13</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       62.65</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:14.NP:WC%14NP%06</td>
    <td align="right">        0.02</td>
    <td align="right">        3.19</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       63.85</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%06#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.02</td>
    <td align="right">        3.19</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       63.85</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:14.NP:WC%14NP%08</td>
    <td align="right">        0.02</td>
    <td align="right">        3.17</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       63.45</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%08#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.02</td>
    <td align="right">        3.17</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       63.45</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:14.NP:ELEC%14NP</td>
    <td align="right">        1.36</td>
    <td align="right">     2245.47</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     2245.47</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:ELEC%14NP#05:InteriorEquipment:Electricity</td>
    <td align="right">        1.36</td>
    <td align="right">     2245.47</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     2245.47</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:14.NP:COR%14NP%4</td>
    <td align="right">        0.03</td>
    <td align="right">        3.27</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       65.40</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:COR%14NP%4#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.03</td>
    <td align="right">        3.27</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       65.40</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:14.NP:WC%14NP%10</td>
    <td align="right">        0.04</td>
    <td align="right">        6.09</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      121.75</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%10#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.04</td>
    <td align="right">        6.09</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      121.75</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:14.NP:COR%14NP%2</td>
    <td align="right">        0.01</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       19.97</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:COR%14NP%2#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.01</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       19.97</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:14.NP:COR%14NP%1</td>
    <td align="right">        0.02</td>
    <td align="right">        2.68</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       53.51</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:COR%14NP%1#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.02</td>
    <td align="right">        2.68</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       53.51</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:14.NP:WC%14NP%09</td>
    <td align="right">        0.02</td>
    <td align="right">        3.19</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       63.85</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#14.NP:WC%14NP%09#05:InteriorEquipment:Electricity</td>
    <td align="right">        0.02</td>
    <td align="right">        3.19</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       63.85</td>
    <td align="right">01-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">07-JUN-20:30</td>
    <td align="right">      252.08</td>
    <td align="right">03-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">      101.89</td>
    <td align="right">   103131.34</td>
    <td align="right">03-JUN-09:30</td>
    <td align="right">   371614.75</td>
    <td align="right">07-JUN-20:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">      101.89</td>
    <td align="right">   103131.34</td>
    <td align="right">03-JUN-09:30</td>
    <td align="right">   371614.75</td>
    <td align="right">07-JUN-20:30</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">      101.89</td>
    <td align="right">   103131.34</td>
    <td align="right">03-JUN-09:30</td>
    <td align="right">   371614.75</td>
    <td align="right">07-JUN-20:30</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">      101.89</td>
    <td align="right">   103131.34</td>
    <td align="right">03-JUN-09:30</td>
    <td align="right">   371614.75</td>
    <td align="right">07-JUN-20:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">      101.89</td>
    <td align="right">   103131.34</td>
    <td align="right">03-JUN-09:30</td>
    <td align="right">   371614.75</td>
    <td align="right">07-JUN-20:30</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">      101.89</td>
    <td align="right">   103131.34</td>
    <td align="right">03-JUN-09:30</td>
    <td align="right">   371614.75</td>
    <td align="right">07-JUN-20:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">       41.39</td>
    <td align="right">     3512.72</td>
    <td align="right">03-JUN-08:30</td>
    <td align="right">   199807.46</td>
    <td align="right">07-JUN-20:30</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">       31.65</td>
    <td align="right">      115.03</td>
    <td align="right">03-JUN-08:30</td>
    <td align="right">   105029.32</td>
    <td align="right">07-JUN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">       31.65</td>
    <td align="right">      115.03</td>
    <td align="right">03-JUN-08:30</td>
    <td align="right">   105029.32</td>
    <td align="right">07-JUN-20:30</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">       11.13</td>
    <td align="right">03-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">        9.28</td>
    <td align="right">      106.72</td>
    <td align="right">01-JUN-06:00</td>
    <td align="right">    93278.15</td>
    <td align="right">07-JUN-20:30</td>
  </tr>
  <tr>
    <td align="right">ExteriorEquipment:Electricity</td>
    <td align="right">        1.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     6900.00</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">Elevators:ExteriorEquipment:Electricity</td>
    <td align="right">        1.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     6900.00</td>
    <td align="right">01-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">HeatRecovery:Electricity</td>
    <td align="right">        0.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     1500.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">       11.13</td>
    <td align="right">03-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">07-JUN-20:30</td>
    <td align="right">      240.95</td>
    <td align="right">03-JUN-06:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">       44.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">       44.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">       44.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">       44.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">       44.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">       44.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">       44.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">       44.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       0.000</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       0.000</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">       37.69</td>
    <td align="right">        0.00</td>
    <td align="right">07-JUN-20:30</td>
    <td align="right">   176863.12</td>
    <td align="right">03-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">        7.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">    26114.96</td>
    <td align="right">04-JUN-20:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        7.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">    26114.96</td>
    <td align="right">04-JUN-20:00</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">OtherFuel1:Facility</td>
    <td align="right">       37.52</td>
    <td align="right">        0.00</td>
    <td align="right">07-JUN-21:00</td>
    <td align="right">   175967.19</td>
    <td align="right">03-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">OtherFuel1:Plant</td>
    <td align="right">       37.52</td>
    <td align="right">        0.00</td>
    <td align="right">07-JUN-21:00</td>
    <td align="right">   175967.19</td>
    <td align="right">03-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:OtherFuel1</td>
    <td align="right">        7.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">    26121.02</td>
    <td align="right">01-JUN-09:00</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:OtherFuel1</td>
    <td align="right">        7.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">    26121.02</td>
    <td align="right">01-JUN-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">      210.43</td>
    <td align="right">    49123.50</td>
    <td align="right">03-JUN-08:30</td>
    <td align="right">   704557.99</td>
    <td align="right">03-JUN-03:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">       33.06</td>
    <td align="right">    10326.39</td>
    <td align="right">03-JUN-08:30</td>
    <td align="right">   217949.77</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:01.NP:LOB%1NP</td>
    <td align="right">        0.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     7381.70</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">        2.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">    22650.52</td>
    <td align="right">06-JUN-04:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:01.NP:LOB%1NP</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-07:00</td>
    <td align="right">     1343.32</td>
    <td align="right">03-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">       30.98</td>
    <td align="right">     2693.73</td>
    <td align="right">03-JUN-06:00</td>
    <td align="right">   217949.77</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:01.NP:LOB%1NP</td>
    <td align="right">        0.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     7381.70</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:01.NP:COR%1NP%2</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     2566.54</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:01.NP:COR%1NP%2</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      277.62</td>
    <td align="right">03-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:01.NP:COR%1NP%2</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-02:30</td>
    <td align="right">     2566.54</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:01.NP:STO%1NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:01.NP:STO%1NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:01.NP:STO%1NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:01.NP:OFF%1NP</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     1949.65</td>
    <td align="right">07-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:01.NP:OFF%1NP</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-07:00</td>
    <td align="right">      291.84</td>
    <td align="right">03-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:01.NP:OFF%1NP</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1949.65</td>
    <td align="right">07-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:01.NP:UNOC%1NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:01.NP:UNOC%1NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:01.NP:UNOC%1NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:01.NP:COR%1NP%1</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">      405.28</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:01.NP:COR%1NP%1</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-07:30</td>
    <td align="right">       89.37</td>
    <td align="right">03-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:01.NP:COR%1NP%1</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      405.28</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:01.NP:UNOC%1NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:01.NP:UNOC%1NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:01.NP:UNOC%1NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:01.NP:WC%1NP</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">      852.78</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:01.NP:WC%1NP</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-07:00</td>
    <td align="right">      160.55</td>
    <td align="right">03-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:01.NP:WC%1NP</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      852.78</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:01.NP:ELEC%1NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:01.NP:ELEC%1NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:01.NP:ELEC%1NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:04.NP:OFF%4NP%1</td>
    <td align="right">        0.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     6407.70</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:04.NP:OFF%4NP%1</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-07:00</td>
    <td align="right">      935.56</td>
    <td align="right">03-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:04.NP:OFF%4NP%1</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     6407.70</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:04.NP:CONF%4NP</td>
    <td align="right">        0.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     9668.26</td>
    <td align="right">07-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:04.NP:CONF%4NP</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-07:30</td>
    <td align="right">     1605.04</td>
    <td align="right">05-JUN-05:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:04.NP:CONF%4NP</td>
    <td align="right">        0.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     9668.26</td>
    <td align="right">07-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:04.NP:WC%4NP%2</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     1253.71</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:04.NP:WC%4NP%2</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      118.12</td>
    <td align="right">03-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:04.NP:WC%4NP%2</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-02:30</td>
    <td align="right">     1253.71</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:04.NP:COR%4NP%4</td>
    <td align="right">        0.97</td>
    <td align="right">        0.00</td>
    <td align="right">03-JUN-08:30</td>
    <td align="right">     4245.50</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:04.NP:COR%4NP%4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:04.NP:COR%4NP%4</td>
    <td align="right">        0.97</td>
    <td align="right">        0.00</td>
    <td align="right">03-JUN-08:30</td>
    <td align="right">     4245.50</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:04.NP:STO%4NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:04.NP:STO%4NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:04.NP:STO%4NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:04.NP:WC%4NP%1</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     2281.97</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:04.NP:WC%4NP%1</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-07:00</td>
    <td align="right">      311.22</td>
    <td align="right">03-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:04.NP:WC%4NP%1</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     2281.97</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:04.NP:DIN%4NP%2</td>
    <td align="right">        0.45</td>
    <td align="right">        3.47</td>
    <td align="right">03-JUN-05:00</td>
    <td align="right">     2116.14</td>
    <td align="right">07-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:04.NP:DIN%4NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        3.47</td>
    <td align="right">03-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:04.NP:DIN%4NP%2</td>
    <td align="right">        0.45</td>
    <td align="right">        0.00</td>
    <td align="right">03-JUN-05:00</td>
    <td align="right">     2116.14</td>
    <td align="right">07-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:04.NP:STO%4NP%5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:04.NP:STO%4NP%5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:04.NP:STO%4NP%5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:04.NP:ELEC%4NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:04.NP:ELEC%4NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:04.NP:ELEC%4NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:04.NP:STO%4NP%4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:04.NP:STO%4NP%4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:04.NP:STO%4NP%4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:04.NP:UNOC%4NP%3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:04.NP:UNOC%4NP%3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:04.NP:UNOC%4NP%3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:04.NP:COR%4NP%3</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">      228.48</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:04.NP:COR%4NP%3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:04.NP:COR%4NP%3</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">      228.48</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:04.NP:UNOC%4NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:04.NP:UNOC%4NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:04.NP:UNOC%4NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:04.NP:STO%4NP%3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:04.NP:STO%4NP%3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:04.NP:STO%4NP%3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:04.NP:WC%4NP%3</td>
    <td align="right">        0.35</td>
    <td align="right">      139.17</td>
    <td align="right">03-JUN-06:00</td>
    <td align="right">     1221.97</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:04.NP:WC%4NP%3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:04.NP:WC%4NP%3</td>
    <td align="right">        0.35</td>
    <td align="right">      139.17</td>
    <td align="right">03-JUN-06:00</td>
    <td align="right">     1221.97</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:04.NP:ELEC%4NP%3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:04.NP:ELEC%4NP%3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:04.NP:ELEC%4NP%3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:04.NP:COR%4NP%1</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">      569.01</td>
    <td align="right">07-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:04.NP:COR%4NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       20.39</td>
    <td align="right">03-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:04.NP:COR%4NP%1</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-05:00</td>
    <td align="right">      569.01</td>
    <td align="right">07-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:04.NP:WC%4NP%4</td>
    <td align="right">        0.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     6264.64</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:04.NP:WC%4NP%4</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      312.72</td>
    <td align="right">03-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:04.NP:WC%4NP%4</td>
    <td align="right">        0.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-03:00</td>
    <td align="right">     6264.64</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:04.NP:DIN%4NP%1</td>
    <td align="right">        3.81</td>
    <td align="right">       14.76</td>
    <td align="right">03-JUN-01:00</td>
    <td align="right">    20575.82</td>
    <td align="right">07-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:04.NP:DIN%4NP%1</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1142.21</td>
    <td align="right">03-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:04.NP:DIN%4NP%1</td>
    <td align="right">        3.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-02:30</td>
    <td align="right">    20575.82</td>
    <td align="right">07-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:04.NP:UNOC%4NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:04.NP:UNOC%4NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:04.NP:UNOC%4NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:04.NP:COR%4NP%2</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">      150.58</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:04.NP:COR%4NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:04.NP:COR%4NP%2</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">      150.58</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:04.NP:ELEC%4NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:04.NP:ELEC%4NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:04.NP:ELEC%4NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:09.NP:WC%9NP%06</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     1909.46</td>
    <td align="right">07-JUN-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:09.NP:WC%9NP%06</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-07:00</td>
    <td align="right">      267.15</td>
    <td align="right">06-JUN-04:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:09.NP:WC%9NP%06</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1909.46</td>
    <td align="right">07-JUN-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:09.NP:DORM%9NP</td>
    <td align="right">        5.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">    69367.07</td>
    <td align="right">07-JUN-15:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:09.NP:DORM%9NP</td>
    <td align="right">        1.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:00</td>
    <td align="right">    12736.48</td>
    <td align="right">06-JUN-04:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:09.NP:DORM%9NP</td>
    <td align="right">        3.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">    69367.07</td>
    <td align="right">07-JUN-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:09.NP:COR%9NP%3</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     7000.12</td>
    <td align="right">07-JUN-10:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:09.NP:COR%9NP%3</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      584.44</td>
    <td align="right">03-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:09.NP:COR%9NP%3</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-01:30</td>
    <td align="right">     7000.12</td>
    <td align="right">07-JUN-10:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:09.NP:WC%9NP%10</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">      508.48</td>
    <td align="right">07-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:09.NP:WC%9NP%10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-07:00</td>
    <td align="right">      154.65</td>
    <td align="right">06-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:09.NP:WC%9NP%10</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      508.48</td>
    <td align="right">07-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:09.NP:WC%9NP%01</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     1820.95</td>
    <td align="right">07-JUN-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:09.NP:WC%9NP%01</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:30</td>
    <td align="right">      218.47</td>
    <td align="right">01-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:09.NP:WC%9NP%01</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     1820.95</td>
    <td align="right">07-JUN-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:09.NP:COR%9NP%5</td>
    <td align="right">        7.28</td>
    <td align="right">      584.60</td>
    <td align="right">03-JUN-06:00</td>
    <td align="right">    34434.81</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:09.NP:COR%9NP%5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:09.NP:COR%9NP%5</td>
    <td align="right">        7.28</td>
    <td align="right">      584.60</td>
    <td align="right">03-JUN-06:00</td>
    <td align="right">    34434.81</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:09.NP:WC%9NP%14</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     1605.16</td>
    <td align="right">07-JUN-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:09.NP:WC%9NP%14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       84.52</td>
    <td align="right">01-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:09.NP:WC%9NP%14</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-03:00</td>
    <td align="right">     1605.16</td>
    <td align="right">07-JUN-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:09.NP:ELEC%9NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:09.NP:ELEC%9NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:09.NP:ELEC%9NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:09.NP:COR%9NP%2</td>
    <td align="right">        0.75</td>
    <td align="right">      315.37</td>
    <td align="right">03-JUN-06:00</td>
    <td align="right">     2485.86</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:09.NP:COR%9NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:09.NP:COR%9NP%2</td>
    <td align="right">        0.75</td>
    <td align="right">      315.37</td>
    <td align="right">03-JUN-06:00</td>
    <td align="right">     2485.86</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:09.NP:UNOC%9NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:09.NP:UNOC%9NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:09.NP:UNOC%9NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:09.NP:WC%9NP%15</td>
    <td align="right">        0.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-09:30</td>
    <td align="right">     4039.97</td>
    <td align="right">07-JUN-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:09.NP:WC%9NP%15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:09.NP:WC%9NP%15</td>
    <td align="right">        0.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-09:30</td>
    <td align="right">     4039.97</td>
    <td align="right">07-JUN-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:09.NP:WC%9NP%07</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     1605.07</td>
    <td align="right">07-JUN-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:09.NP:WC%9NP%07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       84.59</td>
    <td align="right">01-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:09.NP:WC%9NP%07</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-03:00</td>
    <td align="right">     1605.07</td>
    <td align="right">07-JUN-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:09.NP:WC%9NP%02</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">      815.02</td>
    <td align="right">07-JUN-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:09.NP:WC%9NP%02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       67.13</td>
    <td align="right">06-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:09.NP:WC%9NP%02</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-02:00</td>
    <td align="right">      815.02</td>
    <td align="right">07-JUN-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:09.NP:WC%9NP%03</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     1713.53</td>
    <td align="right">07-JUN-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:09.NP:WC%9NP%03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       91.55</td>
    <td align="right">01-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:09.NP:WC%9NP%03</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-03:00</td>
    <td align="right">     1713.53</td>
    <td align="right">07-JUN-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:09.NP:WC%9NP%04</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     1713.53</td>
    <td align="right">07-JUN-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:09.NP:WC%9NP%04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       91.55</td>
    <td align="right">01-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:09.NP:WC%9NP%04</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-03:00</td>
    <td align="right">     1713.53</td>
    <td align="right">07-JUN-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:09.NP:WC%9NP%05</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">      821.28</td>
    <td align="right">07-JUN-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:09.NP:WC%9NP%05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       67.27</td>
    <td align="right">06-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:09.NP:WC%9NP%05</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-02:00</td>
    <td align="right">      821.28</td>
    <td align="right">07-JUN-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:09.NP:WC%9NP%08</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-09:30</td>
    <td align="right">     3134.63</td>
    <td align="right">07-JUN-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:09.NP:WC%9NP%08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       23.58</td>
    <td align="right">01-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:09.NP:WC%9NP%08</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-05:30</td>
    <td align="right">     3134.63</td>
    <td align="right">07-JUN-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:09.NP:WC%9NP%09</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     1605.07</td>
    <td align="right">07-JUN-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:09.NP:WC%9NP%09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       84.59</td>
    <td align="right">01-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:09.NP:WC%9NP%09</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-03:00</td>
    <td align="right">     1605.07</td>
    <td align="right">07-JUN-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:09.NP:WC%9NP%11</td>
    <td align="right">        0.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-09:30</td>
    <td align="right">     3085.10</td>
    <td align="right">07-JUN-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:09.NP:WC%9NP%11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       87.47</td>
    <td align="right">01-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:09.NP:WC%9NP%11</td>
    <td align="right">        0.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-04:00</td>
    <td align="right">     3085.10</td>
    <td align="right">07-JUN-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:09.NP:WC%9NP%12</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     1604.52</td>
    <td align="right">07-JUN-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:09.NP:WC%9NP%12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       84.47</td>
    <td align="right">01-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:09.NP:WC%9NP%12</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-03:00</td>
    <td align="right">     1604.52</td>
    <td align="right">07-JUN-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:09.NP:WC%9NP%13</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     1574.19</td>
    <td align="right">07-JUN-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:09.NP:WC%9NP%13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       82.78</td>
    <td align="right">01-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:09.NP:WC%9NP%13</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-03:00</td>
    <td align="right">     1574.19</td>
    <td align="right">07-JUN-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:09.NP:UNOC%9NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:09.NP:UNOC%9NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:09.NP:UNOC%9NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:09.NP:COR%9NP%1</td>
    <td align="right">        0.94</td>
    <td align="right">        0.00</td>
    <td align="right">03-JUN-08:30</td>
    <td align="right">     4257.29</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:09.NP:COR%9NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:09.NP:COR%9NP%1</td>
    <td align="right">        0.94</td>
    <td align="right">        0.00</td>
    <td align="right">03-JUN-08:30</td>
    <td align="right">     4257.29</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:15.NP:ELEC%15NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:15.NP:ELEC%15NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:15.NP:ELEC%15NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:15.NP:COR%15NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:15.NP:COR%15NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:15.NP:COR%15NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:15.NP:COR%15NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:15.NP:COR%15NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:15.NP:COR%15NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:15.NP:COR%15NP%3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:15.NP:COR%15NP%3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:15.NP:COR%15NP%3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:14.NP:WC%14NP%07</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">      196.79</td>
    <td align="right">07-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:14.NP:WC%14NP%07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       15.37</td>
    <td align="right">06-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:14.NP:WC%14NP%07</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-02:00</td>
    <td align="right">      196.79</td>
    <td align="right">07-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:14.NP:DORM%14NP%02</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     3427.13</td>
    <td align="right">07-JUN-15:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:14.NP:DORM%14NP%02</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:00</td>
    <td align="right">      419.53</td>
    <td align="right">06-JUN-04:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:14.NP:DORM%14NP%02</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     3427.13</td>
    <td align="right">07-JUN-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:14.NP:DORM%14NP%01</td>
    <td align="right">        0.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     5045.74</td>
    <td align="right">07-JUN-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:14.NP:DORM%14NP%01</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:00</td>
    <td align="right">     1174.89</td>
    <td align="right">06-JUN-04:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:14.NP:DORM%14NP%01</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">     5045.74</td>
    <td align="right">07-JUN-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:14.NP:WC%14NP%03</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">      615.15</td>
    <td align="right">07-JUN-12:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:14.NP:WC%14NP%03</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">      175.64</td>
    <td align="right">03-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:14.NP:WC%14NP%03</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      615.15</td>
    <td align="right">07-JUN-12:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:14.NP:COR%14NP%5</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">      985.06</td>
    <td align="right">07-JUN-11:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:14.NP:COR%14NP%5</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-07:30</td>
    <td align="right">      115.26</td>
    <td align="right">03-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:14.NP:COR%14NP%5</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      985.06</td>
    <td align="right">07-JUN-11:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:14.NP:WC%14NP%01</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">      430.29</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:14.NP:WC%14NP%01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       24.93</td>
    <td align="right">06-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:14.NP:WC%14NP%01</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-02:30</td>
    <td align="right">      430.29</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:14.NP:WC%14NP%02</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">      214.89</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:14.NP:WC%14NP%02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       17.12</td>
    <td align="right">06-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:14.NP:WC%14NP%02</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-02:00</td>
    <td align="right">      214.89</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:14.NP:SKY%14NP</td>
    <td align="right">        2.08</td>
    <td align="right">        0.00</td>
    <td align="right">03-JUN-08:30</td>
    <td align="right">    12996.01</td>
    <td align="right">07-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:14.NP:SKY%14NP</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">      892.42</td>
    <td align="right">03-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:14.NP:SKY%14NP</td>
    <td align="right">        2.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-01:30</td>
    <td align="right">    12996.01</td>
    <td align="right">07-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:14.NP:COR%14NP%3</td>
    <td align="right">        1.36</td>
    <td align="right">       71.01</td>
    <td align="right">03-JUN-08:30</td>
    <td align="right">     7964.01</td>
    <td align="right">07-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:14.NP:COR%14NP%3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:14.NP:COR%14NP%3</td>
    <td align="right">        1.36</td>
    <td align="right">       71.01</td>
    <td align="right">03-JUN-08:30</td>
    <td align="right">     7964.01</td>
    <td align="right">07-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:14.NP:WC%14NP%04</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">      393.47</td>
    <td align="right">07-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:14.NP:WC%14NP%04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       23.02</td>
    <td align="right">06-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:14.NP:WC%14NP%04</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-02:30</td>
    <td align="right">      393.47</td>
    <td align="right">07-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:14.NP:WC%14NP%05</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">      386.73</td>
    <td align="right">07-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:14.NP:WC%14NP%05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       22.62</td>
    <td align="right">06-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:14.NP:WC%14NP%05</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-02:30</td>
    <td align="right">      386.73</td>
    <td align="right">07-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:14.NP:WC%14NP%06</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">      406.37</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:14.NP:WC%14NP%06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       23.37</td>
    <td align="right">06-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:14.NP:WC%14NP%06</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-02:30</td>
    <td align="right">      406.37</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:14.NP:WC%14NP%08</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">      393.59</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:14.NP:WC%14NP%08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       30.27</td>
    <td align="right">01-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:14.NP:WC%14NP%08</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-01:30</td>
    <td align="right">      393.59</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:14.NP:ELEC%14NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:14.NP:ELEC%14NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:14.NP:ELEC%14NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:14.NP:COR%14NP%4</td>
    <td align="right">        0.66</td>
    <td align="right">      517.82</td>
    <td align="right">01-JUN-06:00</td>
    <td align="right">     1812.27</td>
    <td align="right">07-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:14.NP:COR%14NP%4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:14.NP:COR%14NP%4</td>
    <td align="right">        0.66</td>
    <td align="right">      517.82</td>
    <td align="right">01-JUN-06:00</td>
    <td align="right">     1812.27</td>
    <td align="right">07-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:14.NP:UNOC%14NP%02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:14.NP:UNOC%14NP%02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:14.NP:UNOC%14NP%02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:14.NP:STO%14NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:14.NP:STO%14NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:14.NP:STO%14NP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:14.NP:WC%14NP%10</td>
    <td align="right">        0.22</td>
    <td align="right">       26.51</td>
    <td align="right">03-JUN-06:00</td>
    <td align="right">      987.41</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:14.NP:WC%14NP%10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:14.NP:WC%14NP%10</td>
    <td align="right">        0.22</td>
    <td align="right">       26.51</td>
    <td align="right">03-JUN-06:00</td>
    <td align="right">      987.41</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:14.NP:COR%14NP%2</td>
    <td align="right">        0.13</td>
    <td align="right">       68.20</td>
    <td align="right">03-JUN-06:00</td>
    <td align="right">      419.95</td>
    <td align="right">07-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:14.NP:COR%14NP%2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:14.NP:COR%14NP%2</td>
    <td align="right">        0.13</td>
    <td align="right">       68.20</td>
    <td align="right">03-JUN-06:00</td>
    <td align="right">      419.95</td>
    <td align="right">07-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:14.NP:UNOC%14NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:14.NP:UNOC%14NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:14.NP:UNOC%14NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:14.NP:COR%14NP%1</td>
    <td align="right">        0.33</td>
    <td align="right">      181.50</td>
    <td align="right">03-JUN-06:00</td>
    <td align="right">     1090.55</td>
    <td align="right">07-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:14.NP:COR%14NP%1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:14.NP:COR%14NP%1</td>
    <td align="right">        0.33</td>
    <td align="right">      181.50</td>
    <td align="right">03-JUN-06:00</td>
    <td align="right">     1090.55</td>
    <td align="right">07-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:14.NP:WC%14NP%09</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">      416.70</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:14.NP:WC%14NP%09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">       21.89</td>
    <td align="right">01-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:14.NP:WC%14NP%09</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-02:30</td>
    <td align="right">      416.70</td>
    <td align="right">07-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">       37.51</td>
    <td align="right">        0.00</td>
    <td align="right">07-JUN-20:30</td>
    <td align="right">   175967.19</td>
    <td align="right">03-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">        7.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">    26112.29</td>
    <td align="right">04-JUN-20:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">        7.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">    26112.29</td>
    <td align="right">04-JUN-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">      139.86</td>
    <td align="right">    13159.11</td>
    <td align="right">03-JUN-08:30</td>
    <td align="right">   514499.74</td>
    <td align="right">03-JUN-03:00</td>
  </tr>
  <tr>
    <td align="right">Baseboard:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">       29.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">   176863.12</td>
    <td align="right">03-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">Baseboard:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">       29.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">   176863.12</td>
    <td align="right">03-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">       34.89</td>
    <td align="right">      408.92</td>
    <td align="right">01-JUN-06:00</td>
    <td align="right">   338475.15</td>
    <td align="right">07-JUN-20:30</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">       29.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">   176863.12</td>
    <td align="right">03-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForHeating:EnergyTransfer</td>
    <td align="right">       75.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">   343477.39</td>
    <td align="right">03-JUN-03:00</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForCooling:EnergyTransfer</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:30</td>
    <td align="right">    59717.11</td>
    <td align="right">07-JUN-20:30</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">       29.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">   175967.19</td>
    <td align="right">03-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:OtherFuel1</td>
    <td align="right">       29.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">   175967.19</td>
    <td align="right">03-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">Boiler:Heating:OtherFuel1</td>
    <td align="right">       29.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">   175967.19</td>
    <td align="right">03-JUN-06:00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-04-08
    15:53:01</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Input Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Input Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP</td>
    <td align="right">       0.105</td>
    <td align="right">      -0.742</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.925</td>
    <td align="right">       0.892</td>
    <td align="right">       0.591</td>
    <td align="right">       0.243</td>
    <td align="right">       0.000</td>
    <td align="right">       0.031</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.173</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.489</td>
    <td align="right">      -0.383</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2</td>
    <td align="right">       0.011</td>
    <td align="right">      -0.223</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.320</td>
    <td align="right">       0.198</td>
    <td align="right">       0.000</td>
    <td align="right">       0.048</td>
    <td align="right">       0.000</td>
    <td align="right">       0.010</td>
    <td align="right">       0.135</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.037</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.461</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">01.NP:OFF%1NP</td>
    <td align="right">       0.026</td>
    <td align="right">      -0.202</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.067</td>
    <td align="right">       0.107</td>
    <td align="right">       0.171</td>
    <td align="right">       0.119</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.080</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.190</td>
    <td align="right">      -0.024</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%1</td>
    <td align="right">       0.005</td>
    <td align="right">      -0.028</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.097</td>
    <td align="right">       0.060</td>
    <td align="right">       0.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.139</td>
    <td align="right">      -0.022</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP</td>
    <td align="right">       0.012</td>
    <td align="right">      -0.053</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.137</td>
    <td align="right">       0.130</td>
    <td align="right">       0.090</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.231</td>
    <td align="right">      -0.089</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1</td>
    <td align="right">       0.090</td>
    <td align="right">      -0.699</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.282</td>
    <td align="right">       0.458</td>
    <td align="right">       0.729</td>
    <td align="right">       0.186</td>
    <td align="right">       0.000</td>
    <td align="right">       0.019</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.094</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.802</td>
    <td align="right">      -0.169</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP</td>
    <td align="right">       0.181</td>
    <td align="right">      -0.785</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.577</td>
    <td align="right">       0.517</td>
    <td align="right">       0.111</td>
    <td align="right">       0.753</td>
    <td align="right">       0.000</td>
    <td align="right">       0.031</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.266</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.057</td>
    <td align="right">      -0.062</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%2</td>
    <td align="right">       0.006</td>
    <td align="right">      -0.168</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.146</td>
    <td align="right">       0.137</td>
    <td align="right">       0.095</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.019</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.238</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%4</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.965</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.390</td>
    <td align="right">       0.239</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.013</td>
    <td align="right">       0.877</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.554</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1</td>
    <td align="right">       0.019</td>
    <td align="right">      -0.277</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.267</td>
    <td align="right">       0.251</td>
    <td align="right">       0.174</td>
    <td align="right">       0.045</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.024</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.434</td>
    <td align="right">      -0.028</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%2</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.451</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.133</td>
    <td align="right">       0.174</td>
    <td align="right">       0.235</td>
    <td align="right">       0.043</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.101</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.029</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.211</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%3</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.030</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.041</td>
    <td align="right">       0.026</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.022</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.061</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%3</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.353</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.068</td>
    <td align="right">       0.060</td>
    <td align="right">       0.042</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.283</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.103</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%1</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.069</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.097</td>
    <td align="right">       0.060</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.050</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.141</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4</td>
    <td align="right">       0.010</td>
    <td align="right">      -0.951</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.424</td>
    <td align="right">       0.385</td>
    <td align="right">       0.266</td>
    <td align="right">       0.110</td>
    <td align="right">       0.000</td>
    <td align="right">       0.020</td>
    <td align="right">       0.433</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.048</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.649</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1</td>
    <td align="right">       0.052</td>
    <td align="right">      -3.757</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.481</td>
    <td align="right">       1.944</td>
    <td align="right">       2.629</td>
    <td align="right">       0.513</td>
    <td align="right">       0.000</td>
    <td align="right">       0.059</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.220</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.324</td>
    <td align="right">      -0.376</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%2</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.019</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.025</td>
    <td align="right">       0.015</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.015</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.036</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%06</td>
    <td align="right">       0.024</td>
    <td align="right">      -0.086</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.018</td>
    <td align="right">       0.018</td>
    <td align="right">       0.003</td>
    <td align="right">       0.012</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.043</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.005</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.028</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP</td>
    <td align="right">       1.191</td>
    <td align="right">      -3.947</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.354</td>
    <td align="right">       0.426</td>
    <td align="right">       0.513</td>
    <td align="right">       1.277</td>
    <td align="right">       0.000</td>
    <td align="right">       0.029</td>
    <td align="right">       2.088</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.539</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.392</td>
    <td align="right">      -0.017</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%3</td>
    <td align="right">       0.036</td>
    <td align="right">      -0.632</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.065</td>
    <td align="right">       0.040</td>
    <td align="right">       0.000</td>
    <td align="right">       0.094</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.491</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.042</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.055</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%10</td>
    <td align="right">       0.015</td>
    <td align="right">      -0.033</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.013</td>
    <td align="right">       0.012</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.019</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%01</td>
    <td align="right">       0.017</td>
    <td align="right">      -0.115</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.018</td>
    <td align="right">       0.031</td>
    <td align="right">       0.003</td>
    <td align="right">       0.012</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.067</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.005</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.029</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%5</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.280</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.643</td>
    <td align="right">       0.807</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.010</td>
    <td align="right">       6.391</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.571</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%14</td>
    <td align="right">       0.002</td>
    <td align="right">      -0.104</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.021</td>
    <td align="right">       0.021</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.090</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.034</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%2</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.755</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.035</td>
    <td align="right">       0.021</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.728</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.030</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%15</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.368</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.047</td>
    <td align="right">       0.048</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.345</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.081</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%07</td>
    <td align="right">       0.003</td>
    <td align="right">      -0.104</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.021</td>
    <td align="right">       0.021</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.090</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.035</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%02</td>
    <td align="right">       0.003</td>
    <td align="right">      -0.048</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.011</td>
    <td align="right">       0.011</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.038</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.018</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%03</td>
    <td align="right">       0.003</td>
    <td align="right">      -0.111</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.022</td>
    <td align="right">       0.022</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.096</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.037</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%04</td>
    <td align="right">       0.003</td>
    <td align="right">      -0.111</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.022</td>
    <td align="right">       0.022</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.096</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.037</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%05</td>
    <td align="right">       0.003</td>
    <td align="right">      -0.048</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.011</td>
    <td align="right">       0.011</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.038</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.018</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%08</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.299</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.020</td>
    <td align="right">       0.062</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.248</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.035</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%09</td>
    <td align="right">       0.003</td>
    <td align="right">      -0.104</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.021</td>
    <td align="right">       0.021</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.090</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.035</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%11</td>
    <td align="right">       0.002</td>
    <td align="right">      -0.258</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.020</td>
    <td align="right">       0.061</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.206</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.035</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%12</td>
    <td align="right">       0.002</td>
    <td align="right">      -0.104</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.021</td>
    <td align="right">       0.021</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.090</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.034</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%13</td>
    <td align="right">       0.002</td>
    <td align="right">      -0.102</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.020</td>
    <td align="right">       0.021</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.088</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.034</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%1</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.944</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.091</td>
    <td align="right">       0.057</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.876</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.082</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%07</td>
    <td align="right">       0.001</td>
    <td align="right">      -0.016</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.021</td>
    <td align="right">       0.025</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.021</td>
    <td align="right">      -0.023</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02</td>
    <td align="right">       0.042</td>
    <td align="right">      -0.161</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.104</td>
    <td align="right">       0.087</td>
    <td align="right">       0.105</td>
    <td align="right">       0.296</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.116</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.286</td>
    <td align="right">      -0.079</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01</td>
    <td align="right">       0.121</td>
    <td align="right">      -0.297</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.230</td>
    <td align="right">       0.193</td>
    <td align="right">       0.232</td>
    <td align="right">       0.575</td>
    <td align="right">       0.000</td>
    <td align="right">       0.015</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.236</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.625</td>
    <td align="right">      -0.208</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03</td>
    <td align="right">       0.025</td>
    <td align="right">      -0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.032</td>
    <td align="right">       0.037</td>
    <td align="right">       0.020</td>
    <td align="right">       0.012</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.004</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.028</td>
    <td align="right">      -0.059</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5</td>
    <td align="right">       0.009</td>
    <td align="right">      -0.090</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.066</td>
    <td align="right">       0.040</td>
    <td align="right">       0.016</td>
    <td align="right">       0.092</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.041</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.054</td>
    <td align="right">      -0.039</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%01</td>
    <td align="right">       0.001</td>
    <td align="right">      -0.055</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.038</td>
    <td align="right">       0.045</td>
    <td align="right">       0.025</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.038</td>
    <td align="right">      -0.016</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%02</td>
    <td align="right">       0.001</td>
    <td align="right">      -0.021</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.019</td>
    <td align="right">       0.023</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.019</td>
    <td align="right">      -0.016</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP</td>
    <td align="right">       0.047</td>
    <td align="right">      -2.037</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.706</td>
    <td align="right">       0.460</td>
    <td align="right">       1.244</td>
    <td align="right">       0.649</td>
    <td align="right">       0.000</td>
    <td align="right">       0.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.308</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.658</td>
    <td align="right">      -0.127</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.357</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.409</td>
    <td align="right">       0.242</td>
    <td align="right">       0.095</td>
    <td align="right">       0.791</td>
    <td align="right">       0.000</td>
    <td align="right">       0.013</td>
    <td align="right">       0.195</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.067</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.322</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%04</td>
    <td align="right">       0.001</td>
    <td align="right">      -0.050</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.042</td>
    <td align="right">       0.023</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.036</td>
    <td align="right">      -0.017</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%05</td>
    <td align="right">       0.001</td>
    <td align="right">      -0.049</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.035</td>
    <td align="right">       0.041</td>
    <td align="right">       0.023</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.035</td>
    <td align="right">      -0.017</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%06</td>
    <td align="right">       0.001</td>
    <td align="right">      -0.052</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.042</td>
    <td align="right">       0.023</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.036</td>
    <td align="right">      -0.015</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%08</td>
    <td align="right">       0.002</td>
    <td align="right">      -0.044</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.035</td>
    <td align="right">       0.042</td>
    <td align="right">       0.023</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.036</td>
    <td align="right">      -0.024</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%4</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.663</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.121</td>
    <td align="right">       0.070</td>
    <td align="right">       0.028</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.529</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.088</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%10</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.219</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.071</td>
    <td align="right">       0.080</td>
    <td align="right">       0.044</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.090</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.068</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%2</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.129</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.035</td>
    <td align="right">       0.021</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.093</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.030</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%1</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.330</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.096</td>
    <td align="right">       0.057</td>
    <td align="right">       0.023</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.230</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.078</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%09</td>
    <td align="right">       0.001</td>
    <td align="right">      -0.053</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.042</td>
    <td align="right">       0.023</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.036</td>
    <td align="right">      -0.014</td>
  </tr>
  <tr>
    <td align="right">01.NP:STO%1NP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.062</td>
    <td align="right">       0.072</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.119</td>
    <td align="right">      -0.016</td>
  </tr>
  <tr>
    <td align="right">01.NP:UNOC%1NP%1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.052</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.053</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">01.NP:UNOC%1NP%2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.086</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.088</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">01.NP:ELEC%1NP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       1.122</td>
    <td align="right">       0.033</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.061</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.382</td>
    <td align="right">      -0.713</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.189</td>
    <td align="right">       0.222</td>
    <td align="right">       0.000</td>
    <td align="right">       0.025</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.017</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.349</td>
    <td align="right">      -0.071</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%5</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.068</td>
    <td align="right">       0.116</td>
    <td align="right">       0.000</td>
    <td align="right">       0.031</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.125</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.044</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.295</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       8.902</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.434</td>
    <td align="right">      -3.474</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.035</td>
    <td align="right">       0.050</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.109</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:UNOC%4NP%3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.054</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.054</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:UNOC%4NP%1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.054</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.055</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.115</td>
    <td align="right">       0.137</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.226</td>
    <td align="right">      -0.027</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.665</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.216</td>
    <td align="right">      -0.450</td>
  </tr>
  <tr>
    <td align="right">04.NP:UNOC%4NP%2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.115</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.116</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       2.533</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.183</td>
    <td align="right">      -1.352</td>
  </tr>
  <tr>
    <td align="right">09.NP:ELEC%9NP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.554</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.133</td>
    <td align="right">      -0.422</td>
  </tr>
  <tr>
    <td align="right">09.NP:UNOC%9NP%1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.031</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.032</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">09.NP:UNOC%9NP%2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.073</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.074</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">15.NP:ELEC%15NP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       3.762</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.479</td>
    <td align="right">      -2.286</td>
  </tr>
  <tr>
    <td align="right">15.NP:COR%15NP%2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.017</td>
    <td align="right">       0.017</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.030</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.063</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">15.NP:COR%15NP%1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.123</td>
    <td align="right">       0.096</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.076</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.296</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">15.NP:COR%15NP%3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.018</td>
    <td align="right">       0.016</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.025</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.060</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:ELEC%14NP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       1.358</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.345</td>
    <td align="right">      -1.014</td>
  </tr>
  <tr>
    <td align="right">14.NP:UNOC%14NP%02</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.111</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.111</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14.NP:STO%14NP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.061</td>
    <td align="right">       0.086</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.108</td>
    <td align="right">      -0.039</td>
  </tr>
  <tr>
    <td align="right">14.NP:UNOC%14NP%1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.037</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.037</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">       2.080</td>
    <td align="right">     -30.981</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       9.787</td>
    <td align="right">       9.828</td>
    <td align="right">      26.599</td>
    <td align="right">       5.956</td>
    <td align="right">       0.000</td>
    <td align="right">       0.352</td>
    <td align="right">      16.186</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.457</td>
    <td align="right">       0.000</td>
    <td align="right">     -25.668</td>
    <td align="right">     -11.689</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak</td>
    <td align="right">HVAC Input Sensible Air Heating [W]</td>
    <td align="right">HVAC Input Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP</td>
    <td align="right">07-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7381.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2294.40</td>
    <td align="right">     2082.62</td>
    <td align="right">     1404.28</td>
    <td align="right">     1229.60</td>
    <td align="right">        0.00</td>
    <td align="right">     1607.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1236.46</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2</td>
    <td align="right">07-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2566.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      785.07</td>
    <td align="right">      462.53</td>
    <td align="right">        0.00</td>
    <td align="right">      244.62</td>
    <td align="right">        0.00</td>
    <td align="right">      506.08</td>
    <td align="right">      568.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:OFF%1NP</td>
    <td align="right">07-JUN-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1949.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      311.04</td>
    <td align="right">      354.83</td>
    <td align="right">      500.71</td>
    <td align="right">      846.75</td>
    <td align="right">        0.00</td>
    <td align="right">      206.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -269.87</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%1</td>
    <td align="right">07-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">     -405.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      227.53</td>
    <td align="right">      140.98</td>
    <td align="right">       56.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      128.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -148.42</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP</td>
    <td align="right">07-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">     -852.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      382.85</td>
    <td align="right">      369.07</td>
    <td align="right">      246.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      211.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -357.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1</td>
    <td align="right">07-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6407.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1309.51</td>
    <td align="right">     1513.43</td>
    <td align="right">     2135.61</td>
    <td align="right">      775.59</td>
    <td align="right">        0.00</td>
    <td align="right">      928.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -255.04</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP</td>
    <td align="right">07-JUN-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9668.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3724.42</td>
    <td align="right">     2392.49</td>
    <td align="right">      437.83</td>
    <td align="right">     3884.19</td>
    <td align="right">        0.00</td>
    <td align="right">     1208.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1978.61</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%2</td>
    <td align="right">07-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1253.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      416.97</td>
    <td align="right">      388.43</td>
    <td align="right">      259.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      236.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -47.10</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%4</td>
    <td align="right">07-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4245.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      963.45</td>
    <td align="right">      557.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      609.22</td>
    <td align="right">     2114.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1</td>
    <td align="right">07-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2281.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      767.20</td>
    <td align="right">      712.64</td>
    <td align="right">      475.69</td>
    <td align="right">      224.83</td>
    <td align="right">        0.00</td>
    <td align="right">      437.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -336.18</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%2</td>
    <td align="right">07-JUN-12:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -2137.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      580.42</td>
    <td align="right">      431.40</td>
    <td align="right">      635.02</td>
    <td align="right">      331.09</td>
    <td align="right">        0.00</td>
    <td align="right">      175.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -16.13</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%3</td>
    <td align="right">07-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">     -228.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.78</td>
    <td align="right">       60.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       56.02</td>
    <td align="right">       12.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%3</td>
    <td align="right">07-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1222.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      195.21</td>
    <td align="right">      171.24</td>
    <td align="right">      114.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      128.02</td>
    <td align="right">      613.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%1</td>
    <td align="right">07-JUN-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">     -568.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      234.61</td>
    <td align="right">      141.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      109.56</td>
    <td align="right">       83.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4</td>
    <td align="right">07-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6264.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1258.67</td>
    <td align="right">     1091.14</td>
    <td align="right">      728.34</td>
    <td align="right">     1269.63</td>
    <td align="right">        0.00</td>
    <td align="right">      844.73</td>
    <td align="right">     1072.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1</td>
    <td align="right">07-JUN-12:45</td>
    <td align="right">        0.00</td>
    <td align="right">   -20844.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6513.50</td>
    <td align="right">     4820.88</td>
    <td align="right">     7096.34</td>
    <td align="right">     4861.65</td>
    <td align="right">        0.00</td>
    <td align="right">     2005.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4453.01</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%2</td>
    <td align="right">07-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">     -150.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.30</td>
    <td align="right">       35.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.41</td>
    <td align="right">       21.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%06</td>
    <td align="right">07-JUN-08:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -1980.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      186.38</td>
    <td align="right">      104.17</td>
    <td align="right">        8.28</td>
    <td align="right">      130.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1571.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -21.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP</td>
    <td align="right">07-JUN-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">   -69362.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      184.75</td>
    <td align="right">     9134.48</td>
    <td align="right">        0.00</td>
    <td align="right">     1468.07</td>
    <td align="right">    58575.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%3</td>
    <td align="right">07-JUN-09:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -7067.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      167.03</td>
    <td align="right">       94.48</td>
    <td align="right">        0.00</td>
    <td align="right">      847.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5962.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -3.80</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%10</td>
    <td align="right">07-JUN-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">     -512.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      124.10</td>
    <td align="right">       70.15</td>
    <td align="right">       10.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      328.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -21.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%01</td>
    <td align="right">07-JUN-08:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -1893.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      184.51</td>
    <td align="right">      177.40</td>
    <td align="right">        8.30</td>
    <td align="right">       41.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1504.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -22.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%5</td>
    <td align="right">07-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">   -34435.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1587.23</td>
    <td align="right">     1884.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      538.39</td>
    <td align="right">    30424.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%14</td>
    <td align="right">07-JUN-08:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -1674.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      210.25</td>
    <td align="right">      119.57</td>
    <td align="right">        9.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1361.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -26.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%2</td>
    <td align="right">07-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2485.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       85.31</td>
    <td align="right">       49.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.02</td>
    <td align="right">     2320.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%15</td>
    <td align="right">07-JUN-08:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -4165.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      483.49</td>
    <td align="right">      271.87</td>
    <td align="right">       21.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3446.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -57.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%07</td>
    <td align="right">07-JUN-08:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -1674.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      210.26</td>
    <td align="right">      119.58</td>
    <td align="right">        9.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1361.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -26.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%02</td>
    <td align="right">07-JUN-08:45</td>
    <td align="right">        0.00</td>
    <td align="right">     -853.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      112.84</td>
    <td align="right">       64.56</td>
    <td align="right">        5.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      685.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -14.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%03</td>
    <td align="right">07-JUN-08:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -1787.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      224.24</td>
    <td align="right">      127.50</td>
    <td align="right">       10.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1453.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -28.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%04</td>
    <td align="right">07-JUN-08:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -1787.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      224.24</td>
    <td align="right">      127.50</td>
    <td align="right">       10.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1453.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -28.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%05</td>
    <td align="right">07-JUN-08:45</td>
    <td align="right">        0.00</td>
    <td align="right">     -859.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.61</td>
    <td align="right">       65.00</td>
    <td align="right">        5.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      690.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -14.74</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%08</td>
    <td align="right">07-JUN-08:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -3207.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      211.98</td>
    <td align="right">      351.98</td>
    <td align="right">        9.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2657.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -22.51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%09</td>
    <td align="right">07-JUN-08:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -1674.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      210.26</td>
    <td align="right">      119.58</td>
    <td align="right">        9.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1361.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -26.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%11</td>
    <td align="right">07-JUN-08:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -3169.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      214.21</td>
    <td align="right">      344.58</td>
    <td align="right">        9.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2624.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -22.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%12</td>
    <td align="right">07-JUN-08:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -1673.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      210.17</td>
    <td align="right">      119.52</td>
    <td align="right">        9.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1360.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -26.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%13</td>
    <td align="right">07-JUN-08:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -1642.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      206.26</td>
    <td align="right">      117.31</td>
    <td align="right">        9.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1335.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -25.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%1</td>
    <td align="right">07-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4257.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      223.64</td>
    <td align="right">      133.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       74.27</td>
    <td align="right">     3825.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%07</td>
    <td align="right">07-JUN-16:30</td>
    <td align="right">        0.00</td>
    <td align="right">     -196.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.57</td>
    <td align="right">       70.12</td>
    <td align="right">       37.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.53</td>
    <td align="right">       11.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02</td>
    <td align="right">07-JUN-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -3426.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.76</td>
    <td align="right">     3243.09</td>
    <td align="right">        0.00</td>
    <td align="right">      362.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -216.97</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01</td>
    <td align="right">07-JUN-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -5045.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.58</td>
    <td align="right">     2737.85</td>
    <td align="right">        0.00</td>
    <td align="right">      622.48</td>
    <td align="right">     1601.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03</td>
    <td align="right">07-JUN-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">     -615.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.72</td>
    <td align="right">      104.17</td>
    <td align="right">       55.63</td>
    <td align="right">       49.23</td>
    <td align="right">        0.00</td>
    <td align="right">       19.43</td>
    <td align="right">      289.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5</td>
    <td align="right">07-JUN-10:45</td>
    <td align="right">        0.00</td>
    <td align="right">     -987.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      170.83</td>
    <td align="right">       94.48</td>
    <td align="right">       37.79</td>
    <td align="right">      742.30</td>
    <td align="right">        0.00</td>
    <td align="right">       20.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -78.19</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%01</td>
    <td align="right">07-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">     -430.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      112.51</td>
    <td align="right">      127.50</td>
    <td align="right">       68.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.97</td>
    <td align="right">       84.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%02</td>
    <td align="right">07-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">     -214.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       56.81</td>
    <td align="right">       65.00</td>
    <td align="right">       34.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.70</td>
    <td align="right">       39.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP</td>
    <td align="right">07-JUN-12:45</td>
    <td align="right">        0.00</td>
    <td align="right">   -13248.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3252.77</td>
    <td align="right">     1140.35</td>
    <td align="right">     3357.18</td>
    <td align="right">     4996.38</td>
    <td align="right">        0.00</td>
    <td align="right">      707.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -206.32</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3</td>
    <td align="right">07-JUN-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7963.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1085.72</td>
    <td align="right">      565.08</td>
    <td align="right">      226.03</td>
    <td align="right">     5525.61</td>
    <td align="right">        0.00</td>
    <td align="right">      431.00</td>
    <td align="right">      130.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%04</td>
    <td align="right">07-JUN-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">     -393.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      105.28</td>
    <td align="right">      119.58</td>
    <td align="right">       63.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.13</td>
    <td align="right">       75.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%05</td>
    <td align="right">07-JUN-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">     -386.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      103.29</td>
    <td align="right">      117.33</td>
    <td align="right">       62.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.58</td>
    <td align="right">       74.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%06</td>
    <td align="right">07-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">     -406.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      105.50</td>
    <td align="right">      119.58</td>
    <td align="right">       63.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.59</td>
    <td align="right">       81.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%08</td>
    <td align="right">07-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">     -393.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      104.52</td>
    <td align="right">      118.82</td>
    <td align="right">       63.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.08</td>
    <td align="right">       71.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%4</td>
    <td align="right">07-JUN-16:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -1812.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      301.58</td>
    <td align="right">      163.50</td>
    <td align="right">       65.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      116.38</td>
    <td align="right">     1165.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%10</td>
    <td align="right">07-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">     -987.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      208.19</td>
    <td align="right">      228.00</td>
    <td align="right">      121.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       76.80</td>
    <td align="right">      352.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%2</td>
    <td align="right">07-JUN-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">     -419.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.00</td>
    <td align="right">       49.93</td>
    <td align="right">       19.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.50</td>
    <td align="right">      234.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%1</td>
    <td align="right">07-JUN-18:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1090.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      239.07</td>
    <td align="right">      133.76</td>
    <td align="right">       53.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.20</td>
    <td align="right">      603.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%09</td>
    <td align="right">07-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">     -416.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      105.65</td>
    <td align="right">      119.57</td>
    <td align="right">       63.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.87</td>
    <td align="right">       91.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:STO%1NP</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:UNOC%1NP%1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:UNOC%1NP%2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:ELEC%1NP</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%5</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%4</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:UNOC%4NP%3</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:UNOC%4NP%1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%3</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%3</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:UNOC%4NP%2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:ELEC%9NP</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:UNOC%9NP%1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:UNOC%9NP%2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">15.NP:ELEC%15NP</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">15.NP:COR%15NP%2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">15.NP:COR%15NP%1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">15.NP:COR%15NP%3</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:ELEC%14NP</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:UNOC%14NP%02</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:STO%14NP</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:UNOC%14NP%1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">07-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">  -217958.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    22094.81</td>
    <td align="right">    23526.52</td>
    <td align="right">    42293.73</td>
    <td align="right">    31952.48</td>
    <td align="right">        0.00</td>
    <td align="right">    16943.95</td>
    <td align="right">    90974.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9827.68</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak</td>
    <td align="right">HVAC Input Sensible Air Heating [W]</td>
    <td align="right">HVAC Input Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP</td>
    <td align="right">03-JUN-06:00</td>
    <td align="right">     1343.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       70.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3057.01</td>
    <td align="right">        0.00</td>
    <td align="right">     -632.04</td>
    <td align="right">        0.00</td>
    <td align="right">    -3838.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2</td>
    <td align="right">03-JUN-06:00</td>
    <td align="right">      277.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1103.12</td>
    <td align="right">        0.00</td>
    <td align="right">     -136.07</td>
    <td align="right">        0.00</td>
    <td align="right">    -1244.68</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:OFF%1NP</td>
    <td align="right">03-JUN-06:00</td>
    <td align="right">      291.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      463.28</td>
    <td align="right">        0.00</td>
    <td align="right">     -279.74</td>
    <td align="right">        0.00</td>
    <td align="right">     -500.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%1</td>
    <td align="right">03-JUN-06:00</td>
    <td align="right">       89.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      280.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -372.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP</td>
    <td align="right">03-JUN-06:00</td>
    <td align="right">      160.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      436.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -609.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1</td>
    <td align="right">03-JUN-06:00</td>
    <td align="right">      935.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      106.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1378.52</td>
    <td align="right">        0.00</td>
    <td align="right">     -336.41</td>
    <td align="right">        0.00</td>
    <td align="right">    -2084.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP</td>
    <td align="right">05-JUN-05:30</td>
    <td align="right">     1604.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1747.60</td>
    <td align="right">        0.00</td>
    <td align="right">     -813.84</td>
    <td align="right">        0.00</td>
    <td align="right">    -2560.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%2</td>
    <td align="right">03-JUN-06:00</td>
    <td align="right">      118.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      495.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -626.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%4</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1</td>
    <td align="right">03-JUN-06:00</td>
    <td align="right">      311.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      894.21</td>
    <td align="right">        0.00</td>
    <td align="right">      -88.64</td>
    <td align="right">        0.00</td>
    <td align="right">    -1140.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%2</td>
    <td align="right">03-JUN-05:00</td>
    <td align="right">        3.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      660.09</td>
    <td align="right">        0.00</td>
    <td align="right">     -125.30</td>
    <td align="right">        0.00</td>
    <td align="right">     -582.72</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%3</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%3</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%1</td>
    <td align="right">03-JUN-06:00</td>
    <td align="right">       20.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      357.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -378.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4</td>
    <td align="right">03-JUN-06:00</td>
    <td align="right">      312.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1608.30</td>
    <td align="right">        0.00</td>
    <td align="right">     -175.81</td>
    <td align="right">        0.00</td>
    <td align="right">    -1781.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1</td>
    <td align="right">03-JUN-05:00</td>
    <td align="right">     1142.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      496.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5526.14</td>
    <td align="right">        0.00</td>
    <td align="right">     -936.37</td>
    <td align="right">        0.00</td>
    <td align="right">    -6228.84</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%06</td>
    <td align="right">06-JUN-04:30</td>
    <td align="right">      267.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -16.78</td>
    <td align="right">        0.00</td>
    <td align="right">      -71.85</td>
    <td align="right">     -179.61</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP</td>
    <td align="right">06-JUN-04:30</td>
    <td align="right">    12736.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1411.46</td>
    <td align="right">        0.00</td>
    <td align="right">      184.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1943.29</td>
    <td align="right">        0.00</td>
    <td align="right">    -3666.36</td>
    <td align="right">    -8722.95</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%3</td>
    <td align="right">03-JUN-06:00</td>
    <td align="right">      584.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -155.41</td>
    <td align="right">        0.00</td>
    <td align="right">     -142.85</td>
    <td align="right">     -286.20</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%10</td>
    <td align="right">06-JUN-05:00</td>
    <td align="right">      154.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -47.84</td>
    <td align="right">     -107.54</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%01</td>
    <td align="right">01-JUN-06:00</td>
    <td align="right">      218.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -10.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -76.10</td>
    <td align="right">     -133.47</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%5</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%14</td>
    <td align="right">01-JUN-06:00</td>
    <td align="right">       84.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -90.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%15</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%07</td>
    <td align="right">01-JUN-06:00</td>
    <td align="right">       84.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -90.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%02</td>
    <td align="right">06-JUN-05:00</td>
    <td align="right">       67.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -45.24</td>
    <td align="right">      -22.57</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%03</td>
    <td align="right">01-JUN-06:00</td>
    <td align="right">       91.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -96.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%04</td>
    <td align="right">01-JUN-06:00</td>
    <td align="right">       91.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -96.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%05</td>
    <td align="right">06-JUN-05:00</td>
    <td align="right">       67.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -45.55</td>
    <td align="right">      -22.41</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%08</td>
    <td align="right">01-JUN-06:00</td>
    <td align="right">       23.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -90.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%09</td>
    <td align="right">01-JUN-06:00</td>
    <td align="right">       84.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -90.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%11</td>
    <td align="right">01-JUN-06:00</td>
    <td align="right">       87.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -89.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%12</td>
    <td align="right">01-JUN-06:00</td>
    <td align="right">       84.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -90.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%13</td>
    <td align="right">01-JUN-06:00</td>
    <td align="right">       82.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -88.45</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%07</td>
    <td align="right">06-JUN-05:00</td>
    <td align="right">       15.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -49.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02</td>
    <td align="right">06-JUN-04:30</td>
    <td align="right">      419.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      413.58</td>
    <td align="right">        0.00</td>
    <td align="right">       37.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      283.81</td>
    <td align="right">        0.00</td>
    <td align="right">     -403.70</td>
    <td align="right">        0.00</td>
    <td align="right">     -750.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01</td>
    <td align="right">06-JUN-04:30</td>
    <td align="right">     1174.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      921.57</td>
    <td align="right">        0.00</td>
    <td align="right">       83.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      279.47</td>
    <td align="right">        0.00</td>
    <td align="right">     -822.50</td>
    <td align="right">        0.00</td>
    <td align="right">    -1637.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03</td>
    <td align="right">03-JUN-06:00</td>
    <td align="right">      175.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -15.83</td>
    <td align="right">        0.00</td>
    <td align="right">      -73.63</td>
    <td align="right">      -88.97</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5</td>
    <td align="right">03-JUN-06:00</td>
    <td align="right">      115.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      170.25</td>
    <td align="right">        0.00</td>
    <td align="right">     -147.45</td>
    <td align="right">        0.00</td>
    <td align="right">     -139.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%01</td>
    <td align="right">06-JUN-05:00</td>
    <td align="right">       24.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -89.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%02</td>
    <td align="right">06-JUN-05:00</td>
    <td align="right">       17.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -44.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP</td>
    <td align="right">03-JUN-05:00</td>
    <td align="right">      892.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      235.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1909.96</td>
    <td align="right">        0.00</td>
    <td align="right">    -1282.05</td>
    <td align="right">        0.00</td>
    <td align="right">    -1755.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%04</td>
    <td align="right">06-JUN-05:00</td>
    <td align="right">       23.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       57.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -83.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%05</td>
    <td align="right">06-JUN-05:00</td>
    <td align="right">       22.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       56.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -82.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%06</td>
    <td align="right">06-JUN-05:00</td>
    <td align="right">       23.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       57.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -83.77</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%08</td>
    <td align="right">01-JUN-06:00</td>
    <td align="right">       30.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       53.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -87.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%4</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%10</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%09</td>
    <td align="right">01-JUN-06:00</td>
    <td align="right">       21.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       64.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -89.45</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:STO%1NP</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:UNOC%1NP%1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:UNOC%1NP%2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:ELEC%1NP</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%5</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%4</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:UNOC%4NP%3</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:UNOC%4NP%1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%3</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%3</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:UNOC%4NP%2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:ELEC%9NP</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:UNOC%9NP%1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:UNOC%9NP%2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">15.NP:ELEC%15NP</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">15.NP:COR%15NP%2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">15.NP:COR%15NP%1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">15.NP:COR%15NP%3</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:ELEC%14NP</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:UNOC%14NP%02</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:STO%14NP</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:UNOC%14NP%1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">06-JUN-04:30</td>
    <td align="right">    18908.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2746.61</td>
    <td align="right">        0.00</td>
    <td align="right">    32716.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13176.64</td>
    <td align="right">        0.00</td>
    <td align="right">    -8557.36</td>
    <td align="right">        0.00</td>
    <td align="right">   -58990.93</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-04-08
    15:53:01</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-04-08
    15:53:01</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Heating Degree Days</td>
    <td align="right">1254</td>
  </tr>
  <tr>
    <td align="right">Cooling Degree Days</td>
    <td align="right"> 261</td>
  </tr>
  <tr>
    <td align="right">Climate Zone</td>
    <td align="right">5A</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">HOTEL CENTRAL ** BRATISLAVA - SVK IWEC Data WMO#=118160</td>
  </tr>
  <tr>
    <td align="right">HDD and CDD data source</td>
    <td align="right">Weather File Stat</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">    12816.37</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Additional Fuel</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP</td>
    <td align="right">      297.52</td>
    <td align="right">      297.52</td>
    <td align="right">0.00</td>
    <td align="right">      119.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2</td>
    <td align="right">       92.51</td>
    <td align="right">       92.51</td>
    <td align="right">0.00</td>
    <td align="right">      119.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:OFF%1NP</td>
    <td align="right">       39.43</td>
    <td align="right">       39.43</td>
    <td align="right">0.00</td>
    <td align="right">       84.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%1</td>
    <td align="right">       28.20</td>
    <td align="right">       28.20</td>
    <td align="right">0.00</td>
    <td align="right">      119.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP</td>
    <td align="right">       46.13</td>
    <td align="right">       46.13</td>
    <td align="right">0.00</td>
    <td align="right">       98.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1</td>
    <td align="right">      168.16</td>
    <td align="right">      168.16</td>
    <td align="right">0.00</td>
    <td align="right">       84.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP</td>
    <td align="right">      239.25</td>
    <td align="right">      239.25</td>
    <td align="right">0.00</td>
    <td align="right">       60.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%2</td>
    <td align="right">       48.55</td>
    <td align="right">       48.55</td>
    <td align="right">0.00</td>
    <td align="right">       98.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%4</td>
    <td align="right">      111.59</td>
    <td align="right">      111.59</td>
    <td align="right">0.00</td>
    <td align="right">      119.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1</td>
    <td align="right">       89.08</td>
    <td align="right">       89.08</td>
    <td align="right">0.00</td>
    <td align="right">       98.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%2</td>
    <td align="right">       43.14</td>
    <td align="right">       43.14</td>
    <td align="right">0.00</td>
    <td align="right">      112.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%3</td>
    <td align="right">       12.10</td>
    <td align="right">       12.10</td>
    <td align="right">0.00</td>
    <td align="right">      119.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%3</td>
    <td align="right">       21.40</td>
    <td align="right">       21.40</td>
    <td align="right">0.00</td>
    <td align="right">       98.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%1</td>
    <td align="right">       28.20</td>
    <td align="right">       28.20</td>
    <td align="right">0.00</td>
    <td align="right">      119.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4</td>
    <td align="right">      136.39</td>
    <td align="right">      136.39</td>
    <td align="right">0.00</td>
    <td align="right">       98.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1</td>
    <td align="right">      482.09</td>
    <td align="right">      482.09</td>
    <td align="right">0.00</td>
    <td align="right">      112.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%2</td>
    <td align="right">        7.18</td>
    <td align="right">        7.18</td>
    <td align="right">0.00</td>
    <td align="right">      119.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%06</td>
    <td align="right">       10.42</td>
    <td align="right">       10.42</td>
    <td align="right">0.00</td>
    <td align="right">       49.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP</td>
    <td align="right">      527.85</td>
    <td align="right">      527.85</td>
    <td align="right">0.00</td>
    <td align="right">       84.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%3</td>
    <td align="right">       18.90</td>
    <td align="right">       18.90</td>
    <td align="right">0.00</td>
    <td align="right">      119.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%10</td>
    <td align="right">        7.02</td>
    <td align="right">        7.02</td>
    <td align="right">0.00</td>
    <td align="right">       49.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%01</td>
    <td align="right">       10.44</td>
    <td align="right">       10.44</td>
    <td align="right">0.00</td>
    <td align="right">       49.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%5</td>
    <td align="right">      188.48</td>
    <td align="right">      188.48</td>
    <td align="right">0.00</td>
    <td align="right">      119.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%14</td>
    <td align="right">       11.96</td>
    <td align="right">       11.96</td>
    <td align="right">0.00</td>
    <td align="right">       49.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%2</td>
    <td align="right">        9.99</td>
    <td align="right">        9.99</td>
    <td align="right">0.00</td>
    <td align="right">      119.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%15</td>
    <td align="right">       27.19</td>
    <td align="right">       27.19</td>
    <td align="right">0.00</td>
    <td align="right">       49.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%07</td>
    <td align="right">       11.96</td>
    <td align="right">       11.96</td>
    <td align="right">0.00</td>
    <td align="right">       49.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%02</td>
    <td align="right">        6.46</td>
    <td align="right">        6.46</td>
    <td align="right">0.00</td>
    <td align="right">       49.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%03</td>
    <td align="right">       12.75</td>
    <td align="right">       12.75</td>
    <td align="right">0.00</td>
    <td align="right">       49.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%04</td>
    <td align="right">       12.75</td>
    <td align="right">       12.75</td>
    <td align="right">0.00</td>
    <td align="right">       49.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%05</td>
    <td align="right">        6.50</td>
    <td align="right">        6.50</td>
    <td align="right">0.00</td>
    <td align="right">       49.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%08</td>
    <td align="right">       11.73</td>
    <td align="right">       11.73</td>
    <td align="right">0.00</td>
    <td align="right">       49.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%09</td>
    <td align="right">       11.96</td>
    <td align="right">       11.96</td>
    <td align="right">0.00</td>
    <td align="right">       49.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%11</td>
    <td align="right">       11.88</td>
    <td align="right">       11.88</td>
    <td align="right">0.00</td>
    <td align="right">       49.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%12</td>
    <td align="right">       11.95</td>
    <td align="right">       11.95</td>
    <td align="right">0.00</td>
    <td align="right">       49.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%13</td>
    <td align="right">       11.73</td>
    <td align="right">       11.73</td>
    <td align="right">0.00</td>
    <td align="right">       49.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%1</td>
    <td align="right">       26.76</td>
    <td align="right">       26.76</td>
    <td align="right">0.00</td>
    <td align="right">      119.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%07</td>
    <td align="right">        7.01</td>
    <td align="right">        7.01</td>
    <td align="right">0.00</td>
    <td align="right">       98.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02</td>
    <td align="right">      107.88</td>
    <td align="right">      107.88</td>
    <td align="right">0.00</td>
    <td align="right">       84.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01</td>
    <td align="right">      238.79</td>
    <td align="right">      238.79</td>
    <td align="right">0.00</td>
    <td align="right">       84.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03</td>
    <td align="right">       10.42</td>
    <td align="right">       10.42</td>
    <td align="right">0.00</td>
    <td align="right">       98.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5</td>
    <td align="right">       18.90</td>
    <td align="right">       18.90</td>
    <td align="right">0.00</td>
    <td align="right">      119.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%01</td>
    <td align="right">       12.75</td>
    <td align="right">       12.75</td>
    <td align="right">0.00</td>
    <td align="right">       98.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%02</td>
    <td align="right">        6.50</td>
    <td align="right">        6.50</td>
    <td align="right">0.00</td>
    <td align="right">       98.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP</td>
    <td align="right">      228.07</td>
    <td align="right">      228.07</td>
    <td align="right">0.00</td>
    <td align="right">      112.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3</td>
    <td align="right">      113.02</td>
    <td align="right">      113.02</td>
    <td align="right">0.00</td>
    <td align="right">      119.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%04</td>
    <td align="right">       11.96</td>
    <td align="right">       11.96</td>
    <td align="right">0.00</td>
    <td align="right">       98.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%05</td>
    <td align="right">       11.73</td>
    <td align="right">       11.73</td>
    <td align="right">0.00</td>
    <td align="right">       98.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%06</td>
    <td align="right">       11.96</td>
    <td align="right">       11.96</td>
    <td align="right">0.00</td>
    <td align="right">       98.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%08</td>
    <td align="right">       11.88</td>
    <td align="right">       11.88</td>
    <td align="right">0.00</td>
    <td align="right">       98.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%4</td>
    <td align="right">       32.70</td>
    <td align="right">       32.70</td>
    <td align="right">0.00</td>
    <td align="right">      119.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%10</td>
    <td align="right">       22.80</td>
    <td align="right">       22.80</td>
    <td align="right">0.00</td>
    <td align="right">       98.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%2</td>
    <td align="right">        9.99</td>
    <td align="right">        9.99</td>
    <td align="right">0.00</td>
    <td align="right">      119.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%1</td>
    <td align="right">       26.75</td>
    <td align="right">       26.75</td>
    <td align="right">0.00</td>
    <td align="right">      119.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%09</td>
    <td align="right">       11.96</td>
    <td align="right">       11.96</td>
    <td align="right">0.00</td>
    <td align="right">       98.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:STO%1NP</td>
    <td align="right">       22.80</td>
    <td align="right">0.00</td>
    <td align="right">       22.80</td>
    <td align="right">       98.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:UNOC%1NP%1</td>
    <td align="right">       11.88</td>
    <td align="right">0.00</td>
    <td align="right">       11.88</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:UNOC%1NP%2</td>
    <td align="right">       20.57</td>
    <td align="right">0.00</td>
    <td align="right">       20.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01.NP:ELEC%1NP</td>
    <td align="right">       37.12</td>
    <td align="right">0.00</td>
    <td align="right">       37.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%2</td>
    <td align="right">       69.82</td>
    <td align="right">0.00</td>
    <td align="right">       69.82</td>
    <td align="right">       98.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%5</td>
    <td align="right">       36.67</td>
    <td align="right">0.00</td>
    <td align="right">       36.67</td>
    <td align="right">       98.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%2</td>
    <td align="right">      294.38</td>
    <td align="right">0.00</td>
    <td align="right">      294.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%4</td>
    <td align="right">       15.67</td>
    <td align="right">0.00</td>
    <td align="right">       15.67</td>
    <td align="right">       98.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:UNOC%4NP%3</td>
    <td align="right">        9.96</td>
    <td align="right">0.00</td>
    <td align="right">        9.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:UNOC%4NP%1</td>
    <td align="right">       12.10</td>
    <td align="right">0.00</td>
    <td align="right">       12.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%3</td>
    <td align="right">       43.14</td>
    <td align="right">0.00</td>
    <td align="right">       43.14</td>
    <td align="right">       98.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%3</td>
    <td align="right">       22.00</td>
    <td align="right">0.00</td>
    <td align="right">       22.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:UNOC%4NP%2</td>
    <td align="right">       24.43</td>
    <td align="right">0.00</td>
    <td align="right">       24.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%1</td>
    <td align="right">       83.77</td>
    <td align="right">0.00</td>
    <td align="right">       83.77</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:ELEC%9NP</td>
    <td align="right">       18.33</td>
    <td align="right">0.00</td>
    <td align="right">       18.33</td>
    <td align="right">       56.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:UNOC%9NP%1</td>
    <td align="right">       11.24</td>
    <td align="right">0.00</td>
    <td align="right">       11.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">09.NP:UNOC%9NP%2</td>
    <td align="right">       25.43</td>
    <td align="right">0.00</td>
    <td align="right">       25.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">15.NP:ELEC%15NP</td>
    <td align="right">      124.42</td>
    <td align="right">0.00</td>
    <td align="right">      124.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">15.NP:COR%15NP%2</td>
    <td align="right">        7.74</td>
    <td align="right">0.00</td>
    <td align="right">        7.74</td>
    <td align="right">      119.00</td>
  </tr>
  <tr>
    <td align="right">15.NP:COR%15NP%1</td>
    <td align="right">       44.90</td>
    <td align="right">0.00</td>
    <td align="right">       44.90</td>
    <td align="right">      119.00</td>
  </tr>
  <tr>
    <td align="right">15.NP:COR%15NP%3</td>
    <td align="right">        7.67</td>
    <td align="right">0.00</td>
    <td align="right">        7.67</td>
    <td align="right">      119.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:ELEC%14NP</td>
    <td align="right">       44.91</td>
    <td align="right">0.00</td>
    <td align="right">       44.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:UNOC%14NP%02</td>
    <td align="right">       25.45</td>
    <td align="right">0.00</td>
    <td align="right">       25.45</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:STO%14NP</td>
    <td align="right">       26.99</td>
    <td align="right">0.00</td>
    <td align="right">       26.99</td>
    <td align="right">       98.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:UNOC%14NP%1</td>
    <td align="right">       11.24</td>
    <td align="right">0.00</td>
    <td align="right">       11.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    12816.37</td>
    <td align="right">    11323.80</td>
    <td align="right">     1492.56</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Energy Use [GJ]</td>
    <td align="right">Additional Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       23.90</td>
    <td align="right">    92130.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.64</td>
    <td align="right">   175967.19</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        9.28</td>
    <td align="right">    93278.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">       31.65</td>
    <td align="right">   105029.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Parking Garage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.88</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       35.55</td>
    <td align="right">    79677.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (process)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooking</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Industrial Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Elevators and Escalators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Line</td>
    <td align="right">      101.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.52</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       35.55</td>
    <td align="right">      101.89</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">       37.52</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       35.55</td>
    <td align="right">      139.40</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        1.86</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">        2.47</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">        2.77</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        7.95</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        2.93</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       17.14</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       21.26</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        6.66</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">       22.71</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        5.65</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        1.09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-04-08
    15:53:01</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:Uncontrolled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP DIRECT AIR</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2 DIRECT AIR</td>
    <td align="right">    0.620801</td>
  </tr>
  <tr>
    <td align="right">01.NP:OFF%1NP DIRECT AIR</td>
    <td align="right">    0.250504</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%1 DIRECT AIR</td>
    <td align="right">    0.135030</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP DIRECT AIR</td>
    <td align="right">    0.236329</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1 DIRECT AIR</td>
    <td align="right">    0.839536</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP DIRECT AIR</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%2 DIRECT AIR</td>
    <td align="right">    0.189889</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%4 DIRECT AIR</td>
    <td align="right">    0.710898</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1 DIRECT AIR</td>
    <td align="right">    0.435322</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%2 DIRECT AIR</td>
    <td align="right">    0.258359</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%3 DIRECT AIR</td>
    <td align="right">    0.063150</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%3 DIRECT AIR</td>
    <td align="right">    0.134844</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%1 DIRECT AIR</td>
    <td align="right">    0.162178</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4 DIRECT AIR</td>
    <td align="right">    0.676911</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1 DIRECT AIR</td>
    <td align="right">        1.92</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%2 DIRECT AIR</td>
    <td align="right">    0.037395</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%06 DIRECT AIR</td>
    <td align="right">    0.305084</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP DIRECT AIR</td>
    <td align="right">       16.15</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%3 DIRECT AIR</td>
    <td align="right">    0.773701</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%10 DIRECT AIR</td>
    <td align="right">    0.203800</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%01 DIRECT AIR</td>
    <td align="right">    0.304810</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%5 DIRECT AIR</td>
    <td align="right">        3.68</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%14 DIRECT AIR</td>
    <td align="right">    0.278659</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%2 DIRECT AIR</td>
    <td align="right">    0.258940</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%15 DIRECT AIR</td>
    <td align="right">    0.633589</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%07 DIRECT AIR</td>
    <td align="right">    0.278675</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%02 DIRECT AIR</td>
    <td align="right">    0.150468</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%03 DIRECT AIR</td>
    <td align="right">    0.297142</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%04 DIRECT AIR</td>
    <td align="right">    0.297142</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%05 DIRECT AIR</td>
    <td align="right">    0.151484</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%08 DIRECT AIR</td>
    <td align="right">    0.322240</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%09 DIRECT AIR</td>
    <td align="right">    0.278675</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%11 DIRECT AIR</td>
    <td align="right">    0.329093</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%12 DIRECT AIR</td>
    <td align="right">    0.278551</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%13 DIRECT AIR</td>
    <td align="right">    0.273382</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%1 DIRECT AIR</td>
    <td align="right">    0.656175</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%07 DIRECT AIR</td>
    <td align="right">    0.027376</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02 DIRECT AIR</td>
    <td align="right">    0.469186</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01 DIRECT AIR</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03 DIRECT AIR</td>
    <td align="right">    0.103114</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5 DIRECT AIR</td>
    <td align="right">    0.101356</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%01 DIRECT AIR</td>
    <td align="right">    0.043136</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%02 DIRECT AIR</td>
    <td align="right">    0.021797</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP DIRECT AIR</td>
    <td align="right">        1.37</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3 DIRECT AIR</td>
    <td align="right">    0.781554</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%04 DIRECT AIR</td>
    <td align="right">    0.039967</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%05 DIRECT AIR</td>
    <td align="right">    0.039325</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%06 DIRECT AIR</td>
    <td align="right">    0.040672</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%08 DIRECT AIR</td>
    <td align="right">    0.039478</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%4 DIRECT AIR</td>
    <td align="right">    0.231414</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%10 DIRECT AIR</td>
    <td align="right">    0.094212</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%2 DIRECT AIR</td>
    <td align="right">    0.061263</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%1 DIRECT AIR</td>
    <td align="right">    0.201849</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%09 DIRECT AIR</td>
    <td align="right">    0.041388</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>ZoneHVAC:Baseboard:RadiantConvective:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:Baseboard:RadiantConvective:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">U-Factor times Area [W/C]</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP WATER RADIATOR</td>
    <td align="right">    0.000159</td>
    <td align="right">      474.60</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2 WATER RADIATOR</td>
    <td align="right">    0.000071</td>
    <td align="right">      210.84</td>
  </tr>
  <tr>
    <td align="right">01.NP:OFF%1NP WATER RADIATOR</td>
    <td align="right">    0.000029</td>
    <td align="right">       83.58</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%1 WATER RADIATOR</td>
    <td align="right">    0.000015</td>
    <td align="right">       44.05</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP WATER RADIATOR</td>
    <td align="right">    0.000027</td>
    <td align="right">       78.72</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1 WATER RADIATOR</td>
    <td align="right">    0.000096</td>
    <td align="right">      286.08</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP WATER RADIATOR</td>
    <td align="right">    0.000128</td>
    <td align="right">      380.55</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%2 WATER RADIATOR</td>
    <td align="right">    0.000022</td>
    <td align="right">       62.80</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%4 WATER RADIATOR</td>
    <td align="right">    0.000082</td>
    <td align="right">      241.83</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1 WATER RADIATOR</td>
    <td align="right">    0.000050</td>
    <td align="right">      147.06</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%2 WATER RADIATOR</td>
    <td align="right">    0.000030</td>
    <td align="right">       86.27</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%3 WATER RADIATOR</td>
    <td align="right">    0.000007</td>
    <td align="right">       19.71</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%3 WATER RADIATOR</td>
    <td align="right">    0.000015</td>
    <td align="right">       43.99</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%1 WATER RADIATOR</td>
    <td align="right">    0.000019</td>
    <td align="right">       53.32</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4 WATER RADIATOR</td>
    <td align="right">    0.000078</td>
    <td align="right">      230.14</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1 WATER RADIATOR</td>
    <td align="right">    0.000220</td>
    <td align="right">      655.88</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%2 WATER RADIATOR</td>
    <td align="right">    0.000004</td>
    <td align="right">       11.20</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%06 WATER RADIATOR</td>
    <td align="right">    0.000035</td>
    <td align="right">      102.31</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP WATER RADIATOR</td>
    <td align="right">    0.001852</td>
    <td align="right">     5553.53</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%3 WATER RADIATOR</td>
    <td align="right">    0.000082</td>
    <td align="right">      242.99</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%10 WATER RADIATOR</td>
    <td align="right">    0.000023</td>
    <td align="right">       67.57</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%01 WATER RADIATOR</td>
    <td align="right">    0.000035</td>
    <td align="right">      102.22</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%5 WATER RADIATOR</td>
    <td align="right">    0.000423</td>
    <td align="right">     1265.01</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%14 WATER RADIATOR</td>
    <td align="right">    0.000025</td>
    <td align="right">       73.89</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%2 WATER RADIATOR</td>
    <td align="right">    0.000030</td>
    <td align="right">       86.47</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%15 WATER RADIATOR</td>
    <td align="right">    0.000059</td>
    <td align="right">      173.69</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%07 WATER RADIATOR</td>
    <td align="right">    0.000025</td>
    <td align="right">       73.84</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%02 WATER RADIATOR</td>
    <td align="right">    0.000014</td>
    <td align="right">       40.76</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%03 WATER RADIATOR</td>
    <td align="right">    0.000027</td>
    <td align="right">       78.67</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%04 WATER RADIATOR</td>
    <td align="right">    0.000027</td>
    <td align="right">       78.67</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%05 WATER RADIATOR</td>
    <td align="right">    0.000014</td>
    <td align="right">       40.93</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%08 WATER RADIATOR</td>
    <td align="right">    0.000025</td>
    <td align="right">       72.46</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%09 WATER RADIATOR</td>
    <td align="right">    0.000025</td>
    <td align="right">       73.84</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%11 WATER RADIATOR</td>
    <td align="right">    0.000026</td>
    <td align="right">       75.80</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%12 WATER RADIATOR</td>
    <td align="right">    0.000025</td>
    <td align="right">       73.87</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%13 WATER RADIATOR</td>
    <td align="right">    0.000025</td>
    <td align="right">       72.50</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%1 WATER RADIATOR</td>
    <td align="right">    0.000075</td>
    <td align="right">      223.01</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%07 WATER RADIATOR</td>
    <td align="right">    0.000003</td>
    <td align="right">        7.98</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02 WATER RADIATOR</td>
    <td align="right">    0.000054</td>
    <td align="right">      158.70</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01 WATER RADIATOR</td>
    <td align="right">    0.000126</td>
    <td align="right">      374.47</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03 WATER RADIATOR</td>
    <td align="right">    0.000012</td>
    <td align="right">       33.19</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5 WATER RADIATOR</td>
    <td align="right">    0.000011</td>
    <td align="right">       29.82</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%01 WATER RADIATOR</td>
    <td align="right">    0.000004</td>
    <td align="right">       10.52</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%02 WATER RADIATOR</td>
    <td align="right">    0.000002</td>
    <td align="right">        5.22</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP WATER RADIATOR</td>
    <td align="right">    0.000128</td>
    <td align="right">      381.16</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3 WATER RADIATOR</td>
    <td align="right">    0.000058</td>
    <td align="right">      170.91</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%04 WATER RADIATOR</td>
    <td align="right">    0.000004</td>
    <td align="right">        9.86</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%05 WATER RADIATOR</td>
    <td align="right">    0.000004</td>
    <td align="right">        9.67</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%06 WATER RADIATOR</td>
    <td align="right">    0.000004</td>
    <td align="right">        9.88</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%08 WATER RADIATOR</td>
    <td align="right">    0.000004</td>
    <td align="right">        9.81</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%4 WATER RADIATOR</td>
    <td align="right">    0.000027</td>
    <td align="right">       77.03</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%10 WATER RADIATOR</td>
    <td align="right">    0.000009</td>
    <td align="right">       24.20</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%2 WATER RADIATOR</td>
    <td align="right">    0.000007</td>
    <td align="right">       19.08</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%1 WATER RADIATOR</td>
    <td align="right">    0.000023</td>
    <td align="right">       66.90</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%09 WATER RADIATOR</td>
    <td align="right">    0.000004</td>
    <td align="right">        9.82</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>ZoneHVAC:PackagedTerminalAirConditioner</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:PackagedTerminalAirConditioner-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Design Size Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Design Size Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP PTAC</td>
    <td align="right">        1.39</td>
    <td align="right">        1.39</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2 PTAC</td>
    <td align="right">    0.620801</td>
    <td align="right">    0.620801</td>
    <td align="right">    0.620801</td>
  </tr>
  <tr>
    <td align="right">01.NP:OFF%1NP PTAC</td>
    <td align="right">    0.250504</td>
    <td align="right">    0.250504</td>
    <td align="right">    0.250504</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%1 PTAC</td>
    <td align="right">    0.135030</td>
    <td align="right">    0.135030</td>
    <td align="right">    0.135030</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP PTAC</td>
    <td align="right">    0.236329</td>
    <td align="right">    0.236329</td>
    <td align="right">    0.236329</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1 PTAC</td>
    <td align="right">    0.839536</td>
    <td align="right">    0.839536</td>
    <td align="right">    0.839536</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP PTAC</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%2 PTAC</td>
    <td align="right">    0.189889</td>
    <td align="right">    0.189889</td>
    <td align="right">    0.189889</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%4 PTAC</td>
    <td align="right">    0.710898</td>
    <td align="right">    0.710898</td>
    <td align="right">    0.710898</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1 PTAC</td>
    <td align="right">    0.435322</td>
    <td align="right">    0.435322</td>
    <td align="right">    0.435322</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%2 PTAC</td>
    <td align="right">    0.258359</td>
    <td align="right">    0.258359</td>
    <td align="right">    0.258359</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%3 PTAC</td>
    <td align="right">    0.063150</td>
    <td align="right">    0.063150</td>
    <td align="right">    0.063150</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%3 PTAC</td>
    <td align="right">    0.134844</td>
    <td align="right">    0.134844</td>
    <td align="right">    0.134844</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%1 PTAC</td>
    <td align="right">    0.162178</td>
    <td align="right">    0.162178</td>
    <td align="right">    0.162178</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4 PTAC</td>
    <td align="right">    0.676911</td>
    <td align="right">    0.676911</td>
    <td align="right">    0.676911</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1 PTAC</td>
    <td align="right">        1.92</td>
    <td align="right">        1.92</td>
    <td align="right">        1.92</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%2 PTAC</td>
    <td align="right">    0.037395</td>
    <td align="right">    0.037395</td>
    <td align="right">    0.037395</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%06 PTAC</td>
    <td align="right">    0.305084</td>
    <td align="right">    0.305084</td>
    <td align="right">    0.305084</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP PTAC</td>
    <td align="right">       16.15</td>
    <td align="right">       16.15</td>
    <td align="right">       16.15</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%3 PTAC</td>
    <td align="right">    0.773701</td>
    <td align="right">    0.773701</td>
    <td align="right">    0.773701</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%10 PTAC</td>
    <td align="right">    0.203800</td>
    <td align="right">    0.203800</td>
    <td align="right">    0.203800</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%01 PTAC</td>
    <td align="right">    0.304810</td>
    <td align="right">    0.304810</td>
    <td align="right">    0.304810</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%5 PTAC</td>
    <td align="right">        3.68</td>
    <td align="right">        3.68</td>
    <td align="right">        3.68</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%14 PTAC</td>
    <td align="right">    0.278659</td>
    <td align="right">    0.278659</td>
    <td align="right">    0.278659</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%2 PTAC</td>
    <td align="right">    0.258940</td>
    <td align="right">    0.258940</td>
    <td align="right">    0.258940</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%15 PTAC</td>
    <td align="right">    0.633589</td>
    <td align="right">    0.633589</td>
    <td align="right">    0.633589</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%07 PTAC</td>
    <td align="right">    0.278675</td>
    <td align="right">    0.278675</td>
    <td align="right">    0.278675</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%02 PTAC</td>
    <td align="right">    0.150468</td>
    <td align="right">    0.150468</td>
    <td align="right">    0.150468</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%03 PTAC</td>
    <td align="right">    0.297142</td>
    <td align="right">    0.297142</td>
    <td align="right">    0.297142</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%04 PTAC</td>
    <td align="right">    0.297142</td>
    <td align="right">    0.297142</td>
    <td align="right">    0.297142</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%05 PTAC</td>
    <td align="right">    0.151484</td>
    <td align="right">    0.151484</td>
    <td align="right">    0.151484</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%08 PTAC</td>
    <td align="right">    0.322240</td>
    <td align="right">    0.322240</td>
    <td align="right">    0.322240</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%09 PTAC</td>
    <td align="right">    0.278675</td>
    <td align="right">    0.278675</td>
    <td align="right">    0.278675</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%11 PTAC</td>
    <td align="right">    0.329093</td>
    <td align="right">    0.329093</td>
    <td align="right">    0.329093</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%12 PTAC</td>
    <td align="right">    0.278551</td>
    <td align="right">    0.278551</td>
    <td align="right">    0.278551</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%13 PTAC</td>
    <td align="right">    0.273382</td>
    <td align="right">    0.273382</td>
    <td align="right">    0.273382</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%1 PTAC</td>
    <td align="right">    0.656175</td>
    <td align="right">    0.656175</td>
    <td align="right">    0.656175</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%07 PTAC</td>
    <td align="right">    0.027376</td>
    <td align="right">    0.027376</td>
    <td align="right">    0.027376</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02 PTAC</td>
    <td align="right">    0.469186</td>
    <td align="right">    0.469186</td>
    <td align="right">    0.469186</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01 PTAC</td>
    <td align="right">        1.10</td>
    <td align="right">        1.10</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03 PTAC</td>
    <td align="right">    0.103114</td>
    <td align="right">    0.103114</td>
    <td align="right">    0.103114</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5 PTAC</td>
    <td align="right">    0.101356</td>
    <td align="right">    0.101356</td>
    <td align="right">    0.101356</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%01 PTAC</td>
    <td align="right">    0.043136</td>
    <td align="right">    0.043136</td>
    <td align="right">    0.043136</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%02 PTAC</td>
    <td align="right">    0.021797</td>
    <td align="right">    0.021797</td>
    <td align="right">    0.021797</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP PTAC</td>
    <td align="right">        1.37</td>
    <td align="right">        1.37</td>
    <td align="right">        1.37</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3 PTAC</td>
    <td align="right">    0.781554</td>
    <td align="right">    0.781554</td>
    <td align="right">    0.781554</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%04 PTAC</td>
    <td align="right">    0.039967</td>
    <td align="right">    0.039967</td>
    <td align="right">    0.039967</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%05 PTAC</td>
    <td align="right">    0.039325</td>
    <td align="right">    0.039325</td>
    <td align="right">    0.039325</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%06 PTAC</td>
    <td align="right">    0.040672</td>
    <td align="right">    0.040672</td>
    <td align="right">    0.040672</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%08 PTAC</td>
    <td align="right">    0.039478</td>
    <td align="right">    0.039478</td>
    <td align="right">    0.039478</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%4 PTAC</td>
    <td align="right">    0.231414</td>
    <td align="right">    0.231414</td>
    <td align="right">    0.231414</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%10 PTAC</td>
    <td align="right">    0.094212</td>
    <td align="right">    0.094212</td>
    <td align="right">    0.094212</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%2 PTAC</td>
    <td align="right">    0.061263</td>
    <td align="right">    0.061263</td>
    <td align="right">    0.061263</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%1 PTAC</td>
    <td align="right">    0.201849</td>
    <td align="right">    0.201849</td>
    <td align="right">    0.201849</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%09 PTAC</td>
    <td align="right">    0.041388</td>
    <td align="right">    0.041388</td>
    <td align="right">    0.041388</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Design Size Rated Sensible Heat Ratio</td>
    <td align="right">Design Size Evaporative Condenser Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP PTAC DX COOLING COIL</td>
    <td align="right">        1.39</td>
    <td align="right">    23154.05</td>
    <td align="right">    0.795683</td>
    <td align="right">        2.64</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2 PTAC DX COOLING COIL</td>
    <td align="right">    0.620801</td>
    <td align="right">    10276.45</td>
    <td align="right">    0.798655</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">01.NP:OFF%1NP PTAC DX COOLING COIL</td>
    <td align="right">    0.250504</td>
    <td align="right">     4146.74</td>
    <td align="right">    0.798655</td>
    <td align="right">    0.472728</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%1 PTAC DX COOLING COIL</td>
    <td align="right">    0.135030</td>
    <td align="right">     2323.39</td>
    <td align="right">    0.784704</td>
    <td align="right">    0.264866</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP PTAC DX COOLING COIL</td>
    <td align="right">    0.236329</td>
    <td align="right">     3969.75</td>
    <td align="right">    0.793314</td>
    <td align="right">    0.452551</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1 PTAC DX COOLING COIL</td>
    <td align="right">    0.839536</td>
    <td align="right">    13897.30</td>
    <td align="right">    0.798655</td>
    <td align="right">        1.58</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP PTAC DX COOLING COIL</td>
    <td align="right">        1.11</td>
    <td align="right">    18755.96</td>
    <td align="right">    0.792506</td>
    <td align="right">        2.14</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%2 PTAC DX COOLING COIL</td>
    <td align="right">    0.189889</td>
    <td align="right">     3192.89</td>
    <td align="right">    0.792949</td>
    <td align="right">    0.363990</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%4 PTAC DX COOLING COIL</td>
    <td align="right">    0.710898</td>
    <td align="right">    11767.88</td>
    <td align="right">    0.798655</td>
    <td align="right">        1.34</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1 PTAC DX COOLING COIL</td>
    <td align="right">    0.435322</td>
    <td align="right">     7273.24</td>
    <td align="right">    0.795262</td>
    <td align="right">    0.829150</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%2 PTAC DX COOLING COIL</td>
    <td align="right">    0.258359</td>
    <td align="right">     4276.76</td>
    <td align="right">    0.798655</td>
    <td align="right">    0.487551</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%3 PTAC DX COOLING COIL</td>
    <td align="right">    0.063150</td>
    <td align="right">     1067.82</td>
    <td align="right">    0.790924</td>
    <td align="right">    0.121731</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%3 PTAC DX COOLING COIL</td>
    <td align="right">    0.134844</td>
    <td align="right">     2232.15</td>
    <td align="right">    0.798655</td>
    <td align="right">    0.254465</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%1 PTAC DX COOLING COIL</td>
    <td align="right">    0.162178</td>
    <td align="right">     2720.48</td>
    <td align="right">    0.793810</td>
    <td align="right">    0.310134</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4 PTAC DX COOLING COIL</td>
    <td align="right">    0.676911</td>
    <td align="right">    11205.28</td>
    <td align="right">    0.798655</td>
    <td align="right">        1.28</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1 PTAC DX COOLING COIL</td>
    <td align="right">        1.92</td>
    <td align="right">    31750.63</td>
    <td align="right">    0.798655</td>
    <td align="right">        3.62</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%2 PTAC DX COOLING COIL</td>
    <td align="right">    0.037395</td>
    <td align="right">      628.74</td>
    <td align="right">    0.792977</td>
    <td align="right">    0.071676</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%06 PTAC DX COOLING COIL</td>
    <td align="right">    0.305084</td>
    <td align="right">     5050.22</td>
    <td align="right">    0.798655</td>
    <td align="right">    0.575725</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP PTAC DX COOLING COIL</td>
    <td align="right">       16.15</td>
    <td align="right">   267277.01</td>
    <td align="right">    0.798655</td>
    <td align="right">       30.47</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%3 PTAC DX COOLING COIL</td>
    <td align="right">    0.773701</td>
    <td align="right">    12807.50</td>
    <td align="right">    0.798655</td>
    <td align="right">        1.46</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%10 PTAC DX COOLING COIL</td>
    <td align="right">    0.203800</td>
    <td align="right">     3422.29</td>
    <td align="right">    0.793426</td>
    <td align="right">    0.390141</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%01 PTAC DX COOLING COIL</td>
    <td align="right">    0.304810</td>
    <td align="right">     5045.69</td>
    <td align="right">    0.798655</td>
    <td align="right">    0.575209</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%5 PTAC DX COOLING COIL</td>
    <td align="right">        3.68</td>
    <td align="right">    63736.22</td>
    <td align="right">    0.782809</td>
    <td align="right">        7.27</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%14 PTAC DX COOLING COIL</td>
    <td align="right">    0.278659</td>
    <td align="right">     4817.14</td>
    <td align="right">    0.783059</td>
    <td align="right">    0.549154</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%2 PTAC DX COOLING COIL</td>
    <td align="right">    0.258940</td>
    <td align="right">     4298.81</td>
    <td align="right">    0.797592</td>
    <td align="right">    0.490064</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%15 PTAC DX COOLING COIL</td>
    <td align="right">    0.633589</td>
    <td align="right">    11054.95</td>
    <td align="right">    0.779805</td>
    <td align="right">        1.26</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%07 PTAC DX COOLING COIL</td>
    <td align="right">    0.278675</td>
    <td align="right">     4817.13</td>
    <td align="right">    0.783080</td>
    <td align="right">    0.549153</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%02 PTAC DX COOLING COIL</td>
    <td align="right">    0.150468</td>
    <td align="right">     2583.32</td>
    <td align="right">    0.785485</td>
    <td align="right">    0.294499</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%03 PTAC DX COOLING COIL</td>
    <td align="right">    0.297142</td>
    <td align="right">     5138.80</td>
    <td align="right">    0.782913</td>
    <td align="right">    0.585823</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%04 PTAC DX COOLING COIL</td>
    <td align="right">    0.297142</td>
    <td align="right">     5138.80</td>
    <td align="right">    0.782913</td>
    <td align="right">    0.585823</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%05 PTAC DX COOLING COIL</td>
    <td align="right">    0.151484</td>
    <td align="right">     2601.00</td>
    <td align="right">    0.785454</td>
    <td align="right">    0.296514</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%08 PTAC DX COOLING COIL</td>
    <td align="right">    0.322240</td>
    <td align="right">     5334.21</td>
    <td align="right">    0.798655</td>
    <td align="right">    0.608100</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%09 PTAC DX COOLING COIL</td>
    <td align="right">    0.278675</td>
    <td align="right">     4817.13</td>
    <td align="right">    0.783080</td>
    <td align="right">    0.549153</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%11 PTAC DX COOLING COIL</td>
    <td align="right">    0.329093</td>
    <td align="right">     5447.66</td>
    <td align="right">    0.798655</td>
    <td align="right">    0.621033</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%12 PTAC DX COOLING COIL</td>
    <td align="right">    0.278551</td>
    <td align="right">     4815.26</td>
    <td align="right">    0.783061</td>
    <td align="right">    0.548940</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%13 PTAC DX COOLING COIL</td>
    <td align="right">    0.273382</td>
    <td align="right">     4725.25</td>
    <td align="right">    0.783110</td>
    <td align="right">    0.538678</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%1 PTAC DX COOLING COIL</td>
    <td align="right">    0.656175</td>
    <td align="right">    11428.38</td>
    <td align="right">    0.780436</td>
    <td align="right">        1.30</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%07 PTAC DX COOLING COIL</td>
    <td align="right">    0.027376</td>
    <td align="right">      453.18</td>
    <td align="right">    0.798655</td>
    <td align="right">    0.051662</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02 PTAC DX COOLING COIL</td>
    <td align="right">    0.469186</td>
    <td align="right">     7766.69</td>
    <td align="right">    0.798655</td>
    <td align="right">    0.885403</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01 PTAC DX COOLING COIL</td>
    <td align="right">        1.10</td>
    <td align="right">    18149.87</td>
    <td align="right">    0.798655</td>
    <td align="right">        2.07</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03 PTAC DX COOLING COIL</td>
    <td align="right">    0.103114</td>
    <td align="right">     1706.90</td>
    <td align="right">    0.798655</td>
    <td align="right">    0.194587</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5 PTAC DX COOLING COIL</td>
    <td align="right">    0.101356</td>
    <td align="right">     1677.79</td>
    <td align="right">    0.798655</td>
    <td align="right">    0.191269</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%01 PTAC DX COOLING COIL</td>
    <td align="right">    0.043136</td>
    <td align="right">      714.06</td>
    <td align="right">    0.798655</td>
    <td align="right">    0.081403</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%02 PTAC DX COOLING COIL</td>
    <td align="right">    0.021797</td>
    <td align="right">      360.81</td>
    <td align="right">    0.798655</td>
    <td align="right">    0.041132</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP PTAC DX COOLING COIL</td>
    <td align="right">        1.37</td>
    <td align="right">    22737.19</td>
    <td align="right">    0.798655</td>
    <td align="right">        2.59</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3 PTAC DX COOLING COIL</td>
    <td align="right">    0.781554</td>
    <td align="right">    12937.49</td>
    <td align="right">    0.798655</td>
    <td align="right">        1.47</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%04 PTAC DX COOLING COIL</td>
    <td align="right">    0.039967</td>
    <td align="right">      661.60</td>
    <td align="right">    0.798655</td>
    <td align="right">    0.075423</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%05 PTAC DX COOLING COIL</td>
    <td align="right">    0.039325</td>
    <td align="right">      650.97</td>
    <td align="right">    0.798655</td>
    <td align="right">    0.074210</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%06 PTAC DX COOLING COIL</td>
    <td align="right">    0.040672</td>
    <td align="right">      673.27</td>
    <td align="right">    0.798655</td>
    <td align="right">    0.076753</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%08 PTAC DX COOLING COIL</td>
    <td align="right">    0.039478</td>
    <td align="right">      653.50</td>
    <td align="right">    0.798655</td>
    <td align="right">    0.074500</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%4 PTAC DX COOLING COIL</td>
    <td align="right">    0.231414</td>
    <td align="right">     3830.72</td>
    <td align="right">    0.798655</td>
    <td align="right">    0.436702</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%10 PTAC DX COOLING COIL</td>
    <td align="right">    0.094212</td>
    <td align="right">     1559.55</td>
    <td align="right">    0.798655</td>
    <td align="right">    0.177789</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%2 PTAC DX COOLING COIL</td>
    <td align="right">    0.061263</td>
    <td align="right">     1014.11</td>
    <td align="right">    0.798655</td>
    <td align="right">    0.115609</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%1 PTAC DX COOLING COIL</td>
    <td align="right">    0.201849</td>
    <td align="right">     3341.32</td>
    <td align="right">    0.798655</td>
    <td align="right">    0.380911</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%09 PTAC DX COOLING COIL</td>
    <td align="right">    0.041388</td>
    <td align="right">      685.12</td>
    <td align="right">    0.798655</td>
    <td align="right">    0.078103</td>
  </tr>
  <tr>
    <td align="right">AHU 4.8.01 AHU UNITARY COOLING COIL DX COOLING COIL</td>
    <td align="right">       35.82</td>
    <td align="right">   889505.45</td>
    <td align="right">    0.676083</td>
    <td align="right">      101.40</td>
  </tr>
  <tr>
    <td align="right">AHU 4.9 KITCHEN AHU UNITARY COOLING COIL DX COOLING COIL</td>
    <td align="right">        2.17</td>
    <td align="right">    53951.54</td>
    <td align="right">    0.676083</td>
    <td align="right">        6.15</td>
  </tr>
  <tr>
    <td align="right">AHU 4.8.03 SKYBAR AHU UNITARY COOLING COIL DX COOLING COIL</td>
    <td align="right">        1.37</td>
    <td align="right">    34108.61</td>
    <td align="right">    0.676083</td>
    <td align="right">        3.89</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP PTAC HEATING COIL</td>
    <td align="right">    30958.41</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2 PTAC HEATING COIL</td>
    <td align="right">    12594.79</td>
  </tr>
  <tr>
    <td align="right">01.NP:OFF%1NP PTAC HEATING COIL</td>
    <td align="right">     5038.59</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%1 PTAC HEATING COIL</td>
    <td align="right">     3081.32</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP PTAC HEATING COIL</td>
    <td align="right">     5319.52</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1 PTAC HEATING COIL</td>
    <td align="right">    18399.91</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP PTAC HEATING COIL</td>
    <td align="right">    34246.37</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%2 PTAC HEATING COIL</td>
    <td align="right">     4780.48</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%4 PTAC HEATING COIL</td>
    <td align="right">    14652.95</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1 PTAC HEATING COIL</td>
    <td align="right">    10014.58</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%3 PTAC HEATING COIL</td>
    <td align="right">     1393.68</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%3 PTAC HEATING COIL</td>
    <td align="right">     2818.81</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%1 PTAC HEATING COIL</td>
    <td align="right">     3462.09</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4 PTAC HEATING COIL</td>
    <td align="right">    15499.14</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%2 PTAC HEATING COIL</td>
    <td align="right">      824.43</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%06 PTAC HEATING COIL</td>
    <td align="right">    13682.55</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP PTAC HEATING COIL</td>
    <td align="right">   282002.86</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%3 PTAC HEATING COIL</td>
    <td align="right">    17355.54</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%10 PTAC HEATING COIL</td>
    <td align="right">     9183.15</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%01 PTAC HEATING COIL</td>
    <td align="right">    13694.69</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%5 PTAC HEATING COIL</td>
    <td align="right">   124992.46</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%14 PTAC HEATING COIL</td>
    <td align="right">    14524.49</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%2 PTAC HEATING COIL</td>
    <td align="right">     7516.86</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%15 PTAC HEATING COIL</td>
    <td align="right">    33068.61</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%07 PTAC HEATING COIL</td>
    <td align="right">    14524.90</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%02 PTAC HEATING COIL</td>
    <td align="right">     7850.22</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%03 PTAC HEATING COIL</td>
    <td align="right">    15486.52</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%04 PTAC HEATING COIL</td>
    <td align="right">    15486.52</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%05 PTAC HEATING COIL</td>
    <td align="right">     7902.55</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%08 PTAC HEATING COIL</td>
    <td align="right">    14251.65</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%09 PTAC HEATING COIL</td>
    <td align="right">    14524.90</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%11 PTAC HEATING COIL</td>
    <td align="right">    14451.39</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%12 PTAC HEATING COIL</td>
    <td align="right">    14518.91</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%13 PTAC HEATING COIL</td>
    <td align="right">    14249.66</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%1 PTAC HEATING COIL</td>
    <td align="right">    19647.60</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%07 PTAC HEATING COIL</td>
    <td align="right">      694.96</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02 PTAC HEATING COIL</td>
    <td align="right">     8458.10</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01 PTAC HEATING COIL</td>
    <td align="right">    19515.73</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03 PTAC HEATING COIL</td>
    <td align="right">     1898.02</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5 PTAC HEATING COIL</td>
    <td align="right">     2121.56</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%01 PTAC HEATING COIL</td>
    <td align="right">     1062.39</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%02 PTAC HEATING COIL</td>
    <td align="right">      548.62</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP PTAC HEATING COIL</td>
    <td align="right">    32703.00</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3 PTAC HEATING COIL</td>
    <td align="right">    11997.87</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%04 PTAC HEATING COIL</td>
    <td align="right">      998.41</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%05 PTAC HEATING COIL</td>
    <td align="right">      979.75</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%06 PTAC HEATING COIL</td>
    <td align="right">      999.08</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%08 PTAC HEATING COIL</td>
    <td align="right">      992.47</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%4 PTAC HEATING COIL</td>
    <td align="right">     4660.72</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%10 PTAC HEATING COIL</td>
    <td align="right">     2094.28</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%2 PTAC HEATING COIL</td>
    <td align="right">     1288.02</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%1 PTAC HEATING COIL</td>
    <td align="right">     3990.35</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%09 PTAC HEATING COIL</td>
    <td align="right">      996.32</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:OnOff</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:OnOff-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP PTAC SUPPLY FAN</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2 PTAC SUPPLY FAN</td>
    <td align="right">    0.620801</td>
  </tr>
  <tr>
    <td align="right">01.NP:OFF%1NP PTAC SUPPLY FAN</td>
    <td align="right">    0.250504</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%1 PTAC SUPPLY FAN</td>
    <td align="right">    0.135030</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP PTAC SUPPLY FAN</td>
    <td align="right">    0.236329</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1 PTAC SUPPLY FAN</td>
    <td align="right">    0.839536</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP PTAC SUPPLY FAN</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%2 PTAC SUPPLY FAN</td>
    <td align="right">    0.189889</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%4 PTAC SUPPLY FAN</td>
    <td align="right">    0.710898</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1 PTAC SUPPLY FAN</td>
    <td align="right">    0.435322</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%2 PTAC SUPPLY FAN</td>
    <td align="right">    0.258359</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%3 PTAC SUPPLY FAN</td>
    <td align="right">    0.063150</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%3 PTAC SUPPLY FAN</td>
    <td align="right">    0.134844</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%1 PTAC SUPPLY FAN</td>
    <td align="right">    0.162178</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4 PTAC SUPPLY FAN</td>
    <td align="right">    0.676911</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1 PTAC SUPPLY FAN</td>
    <td align="right">        1.92</td>
  </tr>
  <tr>
    <td align="right">04.NP:COR%4NP%2 PTAC SUPPLY FAN</td>
    <td align="right">    0.037395</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%06 PTAC SUPPLY FAN</td>
    <td align="right">    0.305084</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP PTAC SUPPLY FAN</td>
    <td align="right">       16.15</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%3 PTAC SUPPLY FAN</td>
    <td align="right">    0.773701</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%10 PTAC SUPPLY FAN</td>
    <td align="right">    0.203800</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%01 PTAC SUPPLY FAN</td>
    <td align="right">    0.304810</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%5 PTAC SUPPLY FAN</td>
    <td align="right">        3.68</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%14 PTAC SUPPLY FAN</td>
    <td align="right">    0.278659</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%2 PTAC SUPPLY FAN</td>
    <td align="right">    0.258940</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%15 PTAC SUPPLY FAN</td>
    <td align="right">    0.633589</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%07 PTAC SUPPLY FAN</td>
    <td align="right">    0.278675</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%02 PTAC SUPPLY FAN</td>
    <td align="right">    0.150468</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%03 PTAC SUPPLY FAN</td>
    <td align="right">    0.297142</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%04 PTAC SUPPLY FAN</td>
    <td align="right">    0.297142</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%05 PTAC SUPPLY FAN</td>
    <td align="right">    0.151484</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%08 PTAC SUPPLY FAN</td>
    <td align="right">    0.322240</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%09 PTAC SUPPLY FAN</td>
    <td align="right">    0.278675</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%11 PTAC SUPPLY FAN</td>
    <td align="right">    0.329093</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%12 PTAC SUPPLY FAN</td>
    <td align="right">    0.278551</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%13 PTAC SUPPLY FAN</td>
    <td align="right">    0.273382</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%1 PTAC SUPPLY FAN</td>
    <td align="right">    0.656175</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%07 PTAC SUPPLY FAN</td>
    <td align="right">    0.027376</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02 PTAC SUPPLY FAN</td>
    <td align="right">    0.469186</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01 PTAC SUPPLY FAN</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03 PTAC SUPPLY FAN</td>
    <td align="right">    0.103114</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5 PTAC SUPPLY FAN</td>
    <td align="right">    0.101356</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%01 PTAC SUPPLY FAN</td>
    <td align="right">    0.043136</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%02 PTAC SUPPLY FAN</td>
    <td align="right">    0.021797</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP PTAC SUPPLY FAN</td>
    <td align="right">        1.37</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3 PTAC SUPPLY FAN</td>
    <td align="right">    0.781554</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%04 PTAC SUPPLY FAN</td>
    <td align="right">    0.039967</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%05 PTAC SUPPLY FAN</td>
    <td align="right">    0.039325</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%06 PTAC SUPPLY FAN</td>
    <td align="right">    0.040672</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%08 PTAC SUPPLY FAN</td>
    <td align="right">    0.039478</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%4 PTAC SUPPLY FAN</td>
    <td align="right">    0.231414</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%10 PTAC SUPPLY FAN</td>
    <td align="right">    0.094212</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%2 PTAC SUPPLY FAN</td>
    <td align="right">    0.061263</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%1 PTAC SUPPLY FAN</td>
    <td align="right">    0.201849</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%09 PTAC SUPPLY FAN</td>
    <td align="right">    0.041388</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%2 PTAC HEATING COIL</td>
    <td align="right">     6727.96</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1 PTAC HEATING COIL</td>
    <td align="right">    61309.48</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Branch</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Branch-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AHU 4.8.01 AHU MAIN BRANCH</td>
    <td align="right">       35.82</td>
  </tr>
  <tr>
    <td align="right">AHU 4.9 KITCHEN AHU MAIN BRANCH</td>
    <td align="right">        2.17</td>
  </tr>
  <tr>
    <td align="right">AHU 4.8.03 SKYBAR AHU MAIN BRANCH</td>
    <td align="right">        1.37</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AHU 4.8.01</td>
    <td align="right">       35.82</td>
  </tr>
  <tr>
    <td align="right">AHU 4.9 KITCHEN</td>
    <td align="right">        2.17</td>
  </tr>
  <tr>
    <td align="right">AHU 4.8.03 SKYBAR</td>
    <td align="right">        1.37</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AHU 4.8.01 AHU EXTRACT FAN</td>
    <td align="right">       35.82</td>
  </tr>
  <tr>
    <td align="right">AHU 4.8.01 AHU SUPPLY FAN</td>
    <td align="right">       35.82</td>
  </tr>
  <tr>
    <td align="right">AHU 4.9 KITCHEN AHU EXTRACT FAN</td>
    <td align="right">        2.17</td>
  </tr>
  <tr>
    <td align="right">AHU 4.9 KITCHEN AHU SUPPLY FAN</td>
    <td align="right">        2.17</td>
  </tr>
  <tr>
    <td align="right">AHU 4.8.03 SKYBAR AHU EXTRACT FAN</td>
    <td align="right">        1.37</td>
  </tr>
  <tr>
    <td align="right">AHU 4.8.03 SKYBAR AHU SUPPLY FAN</td>
    <td align="right">        1.37</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AHU 4.8.01 AHU  OUTDOOR AIR CONTROLLER</td>
    <td align="right">       35.82</td>
    <td align="right">       10.58</td>
  </tr>
  <tr>
    <td align="right">AHU 4.9 KITCHEN AHU  OUTDOOR AIR CONTROLLER</td>
    <td align="right">        2.17</td>
    <td align="right">    0.984277</td>
  </tr>
  <tr>
    <td align="right">AHU 4.8.03 SKYBAR AHU  OUTDOOR AIR CONTROLLER</td>
    <td align="right">        1.37</td>
    <td align="right">    0.427402</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>HeatExchanger:AirToAir:SensibleAndLatent</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_HeatExchanger:AirToAir:SensibleAndLatent-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AHU 4.8.01 AHU  HEAT RECOVERY DEVICE</td>
    <td align="right">       10.58</td>
  </tr>
  <tr>
    <td align="right">AHU 4.9 KITCHEN AHU  HEAT RECOVERY DEVICE</td>
    <td align="right">    0.984277</td>
  </tr>
  <tr>
    <td align="right">AHU 4.8.03 SKYBAR AHU  HEAT RECOVERY DEVICE</td>
    <td align="right">    0.427402</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">AHU 4.8.01 AHU HEATING COIL</td>
    <td align="right">   359829.71</td>
    <td align="right">    0.003095</td>
    <td align="right">    10378.11</td>
  </tr>
  <tr>
    <td align="right">AHU 4.9 KITCHEN AHU HEATING COIL</td>
    <td align="right">    21824.90</td>
    <td align="right">    0.000188</td>
    <td align="right">      629.47</td>
  </tr>
  <tr>
    <td align="right">AHU 4.8.03 SKYBAR AHU HEATING COIL</td>
    <td align="right">    13797.88</td>
    <td align="right">    0.000119</td>
    <td align="right">      397.95</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:WaterCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">AHU 4.8.01 AHU HEATING COIL CONTROLLER</td>
    <td align="right">    0.003095</td>
    <td align="right">    0.000154</td>
  </tr>
  <tr>
    <td align="right">AHU 4.9 KITCHEN AHU HEATING COIL CONTROLLER</td>
    <td align="right">    0.000188</td>
    <td align="right">    0.001000</td>
  </tr>
  <tr>
    <td align="right">AHU 4.8.03 SKYBAR AHU HEATING COIL CONTROLLER</td>
    <td align="right">    0.000119</td>
    <td align="right">    0.001000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BOILER</td>
    <td align="right">   512254.72</td>
    <td align="right">    0.004409</td>
  </tr>
  <tr>
    <td align="right">BOILER/1</td>
    <td align="right">   395242.34</td>
    <td align="right">    0.003402</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">HW LOOP</td>
    <td align="right">    0.004409</td>
    <td align="right">        9.92</td>
  </tr>
  <tr>
    <td align="right">HW LOOP/1</td>
    <td align="right">    0.003402</td>
    <td align="right">        7.65</td>
  </tr>
  <tr>
    <td align="right">DHW LOOP</td>
    <td align="right">    0.000147</td>
    <td align="right">    0.330750</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">Tank Volume [m3]</td>
    <td align="right">Maximum Heater Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER</td>
    <td align="right">    0.000147</td>
    <td align="right">    0.317520</td>
    <td align="right">    26121.02</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">HW LOOP SUPPLY PUMP</td>
    <td align="right">    0.004409</td>
    <td align="right">     1399.68</td>
  </tr>
  <tr>
    <td align="right">HW LOOP/1 SUPPLY PUMP</td>
    <td align="right">    0.003402</td>
    <td align="right">     1079.96</td>
  </tr>
  <tr>
    <td align="right">DHW LOOP SUPPLY PUMP</td>
    <td align="right">    0.000147</td>
    <td align="right">        4.19</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-04-08
    15:53:01</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP_WALL_2_0_0</td>
    <td align="right">04.NP:OFF%4NP%1_WALL_3_0_0 |09.NP:DORM%9NP_WALL_8_0_0 |09.NP:DORM%9NP_WALL_9_0_0 |09.NP:DORM%9NP_WALL_10_0_0 |14.NP:DORM%14NP%01_WALL_35_0_0 |14.NP:DORM%14NP%01_WALL_36_0_0 |14.NP:DORM%14NP%01_WALL_37_0_0 |</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP_WALL_18_0_0</td>
    <td align="right">09.NP:COR%9NP%3_WALL_2_0_0 |09.NP:WC%9NP%10_WALL_2_0_0 |14.NP:WC%14NP%07_WALL_3_0_0 |14.NP:COR%14NP%5_WALL_2_0_0 |</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP_ROOF_1_1_0</td>
    <td align="right">04.NP:OFF%4NP%1_WALL_3_0_0 |04.NP:STO%4NP%2_WALL_3_0_0 |04.NP:WC%4NP%1_WALL_5_0_0 |04.NP:DIN%4NP%2_WALL_3_0_0 |04.NP:STO%4NP%5_WALL_3_0_0 |04.NP:ELEC%4NP%2_WALL_4_0_0 |09.NP:DORM%9NP_WALL_8_0_0 |09.NP:DORM%9NP_WALL_9_0_0 |09.NP:DORM%9NP_WALL_10_0_0 |09.NP:DORM%9NP_WALL_11_0_0 |09.NP:DORM%9NP_WALL_12_0_0 |09.NP:DORM%9NP_WALL_13_0_0 |09.NP:COR%9NP%3_WALL_2_0_0 |09.NP:WC%9NP%10_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |14.NP:WC%14NP%07_WALL_3_0_0 |14.NP:DORM%14NP%01_WALL_2_0_0 |14.NP:DORM%14NP%01_WALL_3_0_0 |14.NP:DORM%14NP%01_WALL_35_0_0 |14.NP:DORM%14NP%01_WALL_36_0_0 |14.NP:DORM%14NP%01_WALL_37_0_0 |14.NP:COR%14NP%5_WALL_2_0_0 |14.NP:SKY%14NP_WALL_3_0_0 |14.NP:SKY%14NP_WALL_4_0_0 |</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2_WALL_7_0_0</td>
    <td align="right">01.NP:WC%1NP_WALL_5_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2_WALL_8_0_0</td>
    <td align="right">01.NP:COR%1NP%2_WALL_9_0_0 |01.NP:COR%1NP%1_WALL_8_0_0 |01.NP:WC%1NP_WALL_4_0_0 |01.NP:WC%1NP_WALL_5_0_0 |09.NP:COR%9NP%3_WALL_2_0_0 |09.NP:WC%9NP%10_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |14.NP:WC%14NP%07_WALL_3_0_0 |14.NP:COR%14NP%5_WALL_2_0_0 |</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2_WALL_9_0_0</td>
    <td align="right">01.NP:COR%1NP%2_WALL_8_0_0 |01.NP:WC%1NP_WALL_5_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2_ROOF_1_1_0</td>
    <td align="right">04.NP:OFF%4NP%1_WALL_3_0_0 |04.NP:STO%4NP%2_WALL_3_0_0 |04.NP:WC%4NP%1_WALL_5_0_0 |04.NP:DIN%4NP%2_WALL_3_0_0 |04.NP:STO%4NP%5_WALL_3_0_0 |04.NP:ELEC%4NP%2_WALL_4_0_0 |09.NP:DORM%9NP_WALL_11_0_0 |09.NP:DORM%9NP_WALL_12_0_0 |09.NP:DORM%9NP_WALL_13_0_0 |09.NP:COR%9NP%3_WALL_2_0_0 |09.NP:WC%9NP%10_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |14.NP:WC%14NP%07_WALL_3_0_0 |14.NP:DORM%14NP%01_WALL_2_0_0 |14.NP:DORM%14NP%01_WALL_3_0_0 |14.NP:COR%14NP%5_WALL_2_0_0 |14.NP:SKY%14NP_WALL_3_0_0 |14.NP:SKY%14NP_WALL_4_0_0 |</td>
  </tr>
  <tr>
    <td align="right">01.NP:OFF%1NP_ROOF_1_1_0</td>
    <td align="right">04.NP:OFF%4NP%1_WALL_3_0_0 |04.NP:STO%4NP%2_WALL_3_0_0 |04.NP:WC%4NP%1_WALL_5_0_0 |04.NP:DIN%4NP%2_WALL_3_0_0 |04.NP:STO%4NP%5_WALL_3_0_0 |04.NP:ELEC%4NP%2_WALL_4_0_0 |09.NP:DORM%9NP_WALL_11_0_0 |09.NP:DORM%9NP_WALL_12_0_0 |09.NP:DORM%9NP_WALL_13_0_0 |09.NP:COR%9NP%3_WALL_2_0_0 |09.NP:WC%9NP%10_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |14.NP:WC%14NP%07_WALL_3_0_0 |14.NP:DORM%14NP%01_WALL_2_0_0 |14.NP:DORM%14NP%01_WALL_3_0_0 |14.NP:COR%14NP%5_WALL_2_0_0 |14.NP:SKY%14NP_WALL_3_0_0 |14.NP:SKY%14NP_WALL_4_0_0 |</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%1_WALL_8_0_0</td>
    <td align="right">01.NP:COR%1NP%2_WALL_8_0_0 |01.NP:WC%1NP_WALL_5_0_0 |</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP_WALL_4_0_0</td>
    <td align="right">01.NP:COR%1NP%2_WALL_8_0_0 |01.NP:WC%1NP_WALL_5_0_0 |04.NP:ELEC%4NP%2_WALL_6_0_0 |</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP_WALL_5_0_0</td>
    <td align="right">01.NP:COR%1NP%2_WALL_7_0_0 |01.NP:COR%1NP%2_WALL_8_0_0 |01.NP:COR%1NP%2_WALL_9_0_0 |01.NP:COR%1NP%1_WALL_8_0_0 |01.NP:WC%1NP_WALL_4_0_0 |01.NP:ELEC%1NP_WALL_4_0_0 |04.NP:ELEC%4NP%2_WALL_6_0_0 |15.NP:ELEC%15NP_WALL_10_0_0 |</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP_WALL_6_0_0</td>
    <td align="right">04.NP:ELEC%4NP%2_WALL_6_0_0 |15.NP:ELEC%15NP_WALL_10_0_0 |</td>
  </tr>
  <tr>
    <td align="right">01.NP:WC%1NP_WALL_7_0_0</td>
    <td align="right">09.NP:COR%9NP%3_WALL_2_0_0 |09.NP:WC%9NP%10_WALL_2_0_0 |14.NP:WC%14NP%07_WALL_3_0_0 |14.NP:COR%14NP%5_WALL_2_0_0 |</td>
  </tr>
  <tr>
    <td align="right">01.NP:ELEC%1NP_WALL_4_0_0</td>
    <td align="right">01.NP:WC%1NP_WALL_5_0_0 |04.NP:WC%4NP%1_WALL_5_0_0 |04.NP:DIN%4NP%2_WALL_3_0_0 |04.NP:STO%4NP%5_WALL_3_0_0 |04.NP:ELEC%4NP%2_WALL_4_0_0 |09.NP:DORM%9NP_WALL_12_0_0 |09.NP:DORM%9NP_WALL_13_0_0 |09.NP:DORM%9NP_WALL_14_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |14.NP:SKY%14NP_WALL_3_0_0 |14.NP:SKY%14NP_WALL_4_0_0 |14.NP:SKY%14NP_WALL_5_0_0 |</td>
  </tr>
  <tr>
    <td align="right">01.NP:ELEC%1NP_ROOF_1_1_0</td>
    <td align="right">04.NP:OFF%4NP%1_WALL_3_0_0 |04.NP:STO%4NP%2_WALL_3_0_0 |04.NP:WC%4NP%1_WALL_5_0_0 |04.NP:DIN%4NP%2_WALL_3_0_0 |04.NP:STO%4NP%5_WALL_3_0_0 |04.NP:ELEC%4NP%2_WALL_4_0_0 |09.NP:DORM%9NP_WALL_11_0_0 |09.NP:DORM%9NP_WALL_12_0_0 |09.NP:DORM%9NP_WALL_13_0_0 |09.NP:DORM%9NP_WALL_14_0_0 |09.NP:COR%9NP%3_WALL_2_0_0 |09.NP:WC%9NP%10_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |14.NP:WC%14NP%07_WALL_3_0_0 |14.NP:DORM%14NP%01_WALL_2_0_0 |14.NP:DORM%14NP%01_WALL_3_0_0 |14.NP:COR%14NP%5_WALL_2_0_0 |14.NP:SKY%14NP_WALL_3_0_0 |14.NP:SKY%14NP_WALL_4_0_0 |14.NP:SKY%14NP_WALL_5_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1_ROOF_1_1_0</td>
    <td align="right">09.NP:DORM%9NP_WALL_11_0_0 |09.NP:DORM%9NP_WALL_12_0_0 |09.NP:COR%9NP%3_WALL_2_0_0 |09.NP:WC%9NP%10_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |14.NP:WC%14NP%07_WALL_3_0_0 |14.NP:DORM%14NP%01_WALL_2_0_0 |14.NP:DORM%14NP%01_WALL_3_0_0 |14.NP:COR%14NP%5_WALL_2_0_0 |14.NP:SKY%14NP_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1_ROOF_1_1_1</td>
    <td align="right">09.NP:DORM%9NP_WALL_10_0_0 |09.NP:DORM%9NP_WALL_11_0_0 |09.NP:DORM%9NP_WALL_12_0_0 |09.NP:COR%9NP%3_WALL_2_0_0 |09.NP:WC%9NP%10_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |14.NP:WC%14NP%07_WALL_3_0_0 |14.NP:DORM%14NP%01_WALL_2_0_0 |14.NP:DORM%14NP%01_WALL_3_0_0 |14.NP:DORM%14NP%01_WALL_37_0_0 |14.NP:COR%14NP%5_WALL_2_0_0 |14.NP:SKY%14NP_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1_ROOF_1_1_2</td>
    <td align="right">09.NP:DORM%9NP_WALL_9_0_0 |09.NP:DORM%9NP_WALL_10_0_0 |09.NP:DORM%9NP_WALL_11_0_0 |09.NP:DORM%9NP_WALL_12_0_0 |09.NP:COR%9NP%3_WALL_2_0_0 |09.NP:WC%9NP%10_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |14.NP:WC%14NP%07_WALL_3_0_0 |14.NP:DORM%14NP%01_WALL_2_0_0 |14.NP:DORM%14NP%01_WALL_3_0_0 |14.NP:DORM%14NP%01_WALL_36_0_0 |14.NP:DORM%14NP%01_WALL_37_0_0 |14.NP:COR%14NP%5_WALL_2_0_0 |14.NP:SKY%14NP_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1_ROOF_1_1_3</td>
    <td align="right">09.NP:DORM%9NP_WALL_8_0_0 |09.NP:DORM%9NP_WALL_9_0_0 |09.NP:DORM%9NP_WALL_10_0_0 |09.NP:DORM%9NP_WALL_11_0_0 |09.NP:DORM%9NP_WALL_12_0_0 |09.NP:COR%9NP%3_WALL_2_0_0 |09.NP:WC%9NP%10_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |14.NP:WC%14NP%07_WALL_3_0_0 |14.NP:DORM%14NP%01_WALL_2_0_0 |14.NP:DORM%14NP%01_WALL_3_0_0 |14.NP:DORM%14NP%01_WALL_35_0_0 |14.NP:DORM%14NP%01_WALL_36_0_0 |14.NP:DORM%14NP%01_WALL_37_0_0 |14.NP:COR%14NP%5_WALL_2_0_0 |14.NP:SKY%14NP_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1_ROOF_1_1_4</td>
    <td align="right">09.NP:WC%9NP%06_WALL_3_0_0 |09.NP:DORM%9NP_WALL_7_0_0 |09.NP:DORM%9NP_WALL_8_0_0 |09.NP:DORM%9NP_WALL_9_0_0 |09.NP:DORM%9NP_WALL_10_0_0 |09.NP:DORM%9NP_WALL_11_0_0 |09.NP:DORM%9NP_WALL_12_0_0 |09.NP:COR%9NP%3_WALL_2_0_0 |09.NP:WC%9NP%10_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |14.NP:WC%14NP%07_WALL_3_0_0 |14.NP:DORM%14NP%01_WALL_2_0_0 |14.NP:DORM%14NP%01_WALL_3_0_0 |14.NP:DORM%14NP%01_WALL_34_0_0 |14.NP:DORM%14NP%01_WALL_35_0_0 |14.NP:DORM%14NP%01_WALL_36_0_0 |14.NP:DORM%14NP%01_WALL_37_0_0 |14.NP:WC%14NP%03_WALL_2_0_0 |14.NP:COR%14NP%5_WALL_2_0_0 |14.NP:SKY%14NP_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1_ROOF_1_1_5</td>
    <td align="right">09.NP:WC%9NP%06_WALL_2_0_0 |09.NP:WC%9NP%06_WALL_3_0_0 |09.NP:DORM%9NP_WALL_7_0_0 |09.NP:DORM%9NP_WALL_8_0_0 |09.NP:DORM%9NP_WALL_9_0_0 |09.NP:DORM%9NP_WALL_10_0_0 |09.NP:DORM%9NP_WALL_11_0_0 |09.NP:DORM%9NP_WALL_12_0_0 |09.NP:COR%9NP%3_WALL_2_0_0 |09.NP:WC%9NP%10_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |14.NP:WC%14NP%07_WALL_3_0_0 |14.NP:DORM%14NP%01_WALL_2_0_0 |14.NP:DORM%14NP%01_WALL_3_0_0 |14.NP:DORM%14NP%01_WALL_34_0_0 |14.NP:DORM%14NP%01_WALL_35_0_0 |14.NP:DORM%14NP%01_WALL_36_0_0 |14.NP:DORM%14NP%01_WALL_37_0_0 |14.NP:WC%14NP%03_WALL_2_0_0 |14.NP:WC%14NP%03_WALL_8_0_0 |14.NP:COR%14NP%5_WALL_2_0_0 |14.NP:SKY%14NP_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1_ROOF_1_1_6</td>
    <td align="right">09.NP:WC%9NP%06_WALL_2_0_0 |09.NP:WC%9NP%06_WALL_3_0_0 |09.NP:WC%9NP%06_WALL_8_0_0 |09.NP:DORM%9NP_WALL_2_0_0 |09.NP:DORM%9NP_WALL_7_0_0 |09.NP:DORM%9NP_WALL_8_0_0 |09.NP:DORM%9NP_WALL_9_0_0 |09.NP:DORM%9NP_WALL_10_0_0 |09.NP:DORM%9NP_WALL_11_0_0 |09.NP:DORM%9NP_WALL_12_0_0 |09.NP:COR%9NP%3_WALL_2_0_0 |09.NP:WC%9NP%10_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |14.NP:WC%14NP%07_WALL_3_0_0 |14.NP:DORM%14NP%01_WALL_2_0_0 |14.NP:DORM%14NP%01_WALL_3_0_0 |14.NP:DORM%14NP%01_WALL_29_0_0 |14.NP:DORM%14NP%01_WALL_34_0_0 |14.NP:DORM%14NP%01_WALL_35_0_0 |14.NP:DORM%14NP%01_WALL_36_0_0 |14.NP:DORM%14NP%01_WALL_37_0_0 |14.NP:WC%14NP%03_WALL_2_0_0 |14.NP:WC%14NP%03_WALL_7_0_0 |14.NP:WC%14NP%03_WALL_8_0_0 |14.NP:COR%14NP%5_WALL_2_0_0 |14.NP:SKY%14NP_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP_WALL_9_0_0</td>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0 |09.NP:DORM%9NP_WALL_23_0_0 |09.NP:COR%9NP%3_WALL_2_0_0 |09.NP:COR%9NP%3_WALL_8_0_0 |09.NP:WC%9NP%10_WALL_2_0_0 |09.NP:WC%9NP%10_WALL_6_0_0 |14.NP:WC%14NP%07_WALL_2_0_0 |14.NP:WC%14NP%07_WALL_3_0_0 |14.NP:DORM%14NP%02_WALL_2_0_0 |14.NP:DORM%14NP%01_WALL_29_0_0 |14.NP:COR%14NP%5_WALL_2_0_0 |14.NP:COR%14NP%5_WALL_8_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%2_ROOF_1_1_1</td>
    <td align="right">09.NP:WC%9NP%06_WALL_2_0_0 |09.NP:WC%9NP%06_WALL_8_0_0 |09.NP:DORM%9NP_WALL_2_0_0 |09.NP:COR%9NP%3_WALL_2_0_0 |09.NP:WC%9NP%10_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |14.NP:WC%14NP%07_WALL_3_0_0 |14.NP:DORM%14NP%01_WALL_29_0_0 |14.NP:WC%14NP%03_WALL_7_0_0 |14.NP:WC%14NP%03_WALL_8_0_0 |14.NP:COR%14NP%5_WALL_2_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%2_ROOF_1_1_2</td>
    <td align="right">09.NP:WC%9NP%06_WALL_8_0_0 |09.NP:DORM%9NP_WALL_2_0_0 |09.NP:COR%9NP%3_WALL_2_0_0 |09.NP:WC%9NP%10_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_2_0_0 |14.NP:WC%14NP%07_WALL_3_0_0 |14.NP:DORM%14NP%01_WALL_29_0_0 |14.NP:WC%14NP%03_WALL_7_0_0 |14.NP:COR%14NP%5_WALL_2_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%2_ROOF_1_1_0</td>
    <td align="right">09.NP:DORM%9NP_WALL_11_0_0 |09.NP:DORM%9NP_WALL_12_0_0 |09.NP:COR%9NP%3_WALL_2_0_0 |09.NP:WC%9NP%10_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |14.NP:WC%14NP%07_WALL_3_0_0 |14.NP:DORM%14NP%01_WALL_2_0_0 |14.NP:DORM%14NP%01_WALL_3_0_0 |14.NP:COR%14NP%5_WALL_2_0_0 |14.NP:SKY%14NP_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1_ROOF_1_1_0</td>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0 |09.NP:DORM%9NP_WALL_13_0_0 |09.NP:DORM%9NP_WALL_14_0_0 |09.NP:COR%9NP%3_WALL_2_0_0 |09.NP:WC%9NP%10_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |14.NP:WC%14NP%07_WALL_3_0_0 |14.NP:DORM%14NP%01_WALL_3_0_0 |14.NP:COR%14NP%5_WALL_2_0_0 |14.NP:SKY%14NP_WALL_3_0_0 |14.NP:SKY%14NP_WALL_4_0_0 |14.NP:SKY%14NP_WALL_5_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1_ROOF_1_1_1</td>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0 |09.NP:DORM%9NP_WALL_13_0_0 |09.NP:DORM%9NP_WALL_14_0_0 |09.NP:COR%9NP%3_WALL_2_0_0 |09.NP:WC%9NP%10_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |14.NP:WC%14NP%07_WALL_3_0_0 |14.NP:DORM%14NP%01_WALL_3_0_0 |14.NP:COR%14NP%5_WALL_2_0_0 |14.NP:SKY%14NP_WALL_3_0_0 |14.NP:SKY%14NP_WALL_4_0_0 |14.NP:SKY%14NP_WALL_5_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%5_ROOF_1_0_0</td>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0 |09.NP:DORM%9NP_WALL_13_0_0 |09.NP:DORM%9NP_WALL_14_0_0 |09.NP:DORM%9NP_WALL_15_0_0 |09.NP:DORM%9NP_WALL_16_0_0 |09.NP:DORM%9NP_WALL_17_0_0 |09.NP:DORM%9NP_WALL_22_0_0 |09.NP:WC%9NP%01_WALL_4_0_0 |09.NP:WC%9NP%01_WALL_5_0_0 |09.NP:WC%9NP%01_WALL_6_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |14.NP:DORM%14NP%02_WALL_15_0_0 |14.NP:DORM%14NP%01_WALL_3_0_0 |14.NP:SKY%14NP_WALL_3_0_0 |14.NP:SKY%14NP_WALL_4_0_0 |14.NP:SKY%14NP_WALL_5_0_0 |14.NP:SKY%14NP_WALL_6_0_0 |14.NP:SKY%14NP_WALL_7_0_0 |14.NP:SKY%14NP_WALL_8_0_0 |14.NP:SKY%14NP_WALL_9_0_0 |14.NP:SKY%14NP_WALL_10_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%2_WALL_6_0_0</td>
    <td align="right">04.NP:WC%4NP%4_WALL_6_0_0 |04.NP:DIN%4NP%1_WALL_14_0_0 |09.NP:DORM%9NP_WALL_22_0_0 |15.NP:ELEC%15NP_WALL_10_0_0 |14.NP:DORM%14NP%02_WALL_15_0_0 |14.NP:SKY%14NP_WALL_10_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%2_ROOF_1_0_1</td>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0 |09.NP:DORM%9NP_WALL_13_0_0 |09.NP:DORM%9NP_WALL_14_0_0 |09.NP:DORM%9NP_WALL_15_0_0 |09.NP:DORM%9NP_WALL_16_0_0 |09.NP:DORM%9NP_WALL_17_0_0 |09.NP:DORM%9NP_WALL_22_0_0 |09.NP:WC%9NP%01_WALL_4_0_0 |09.NP:WC%9NP%01_WALL_5_0_0 |09.NP:WC%9NP%01_WALL_6_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |14.NP:DORM%14NP%02_WALL_15_0_0 |14.NP:DORM%14NP%01_WALL_3_0_0 |14.NP:SKY%14NP_WALL_3_0_0 |14.NP:SKY%14NP_WALL_4_0_0 |14.NP:SKY%14NP_WALL_5_0_0 |14.NP:SKY%14NP_WALL_6_0_0 |14.NP:SKY%14NP_WALL_7_0_0 |14.NP:SKY%14NP_WALL_8_0_0 |14.NP:SKY%14NP_WALL_9_0_0 |14.NP:SKY%14NP_WALL_10_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%3_ROOF_1_1_0</td>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0 |09.NP:WC%9NP%01_WALL_6_0_0 |15.NP:ELEC%15NP_WALL_10_0_0 |14.NP:DORM%14NP%02_WALL_15_0_0 |14.NP:SKY%14NP_WALL_10_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4_WALL_6_0_0</td>
    <td align="right">04.NP:ELEC%4NP%2_WALL_6_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4_ROOF_1_1_0</td>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0 |09.NP:WC%9NP%01_WALL_5_0_0 |09.NP:WC%9NP%01_WALL_6_0_0 |15.NP:ELEC%15NP_WALL_10_0_0 |14.NP:DORM%14NP%02_WALL_15_0_0 |14.NP:SKY%14NP_WALL_9_0_0 |14.NP:SKY%14NP_WALL_10_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4_ROOF_1_1_1</td>
    <td align="right">09.NP:DORM%9NP_WALL_16_0_0 |09.NP:DORM%9NP_WALL_17_0_0 |09.NP:DORM%9NP_WALL_22_0_0 |09.NP:WC%9NP%01_WALL_4_0_0 |09.NP:WC%9NP%01_WALL_5_0_0 |09.NP:WC%9NP%01_WALL_6_0_0 |15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |14.NP:DORM%14NP%02_WALL_15_0_0 |14.NP:SKY%14NP_WALL_7_0_0 |14.NP:SKY%14NP_WALL_8_0_0 |14.NP:SKY%14NP_WALL_9_0_0 |14.NP:SKY%14NP_WALL_10_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4_ROOF_1_1_2</td>
    <td align="right">09.NP:DORM%9NP_WALL_16_0_0 |09.NP:DORM%9NP_WALL_17_0_0 |09.NP:DORM%9NP_WALL_22_0_0 |09.NP:WC%9NP%01_WALL_4_0_0 |09.NP:WC%9NP%01_WALL_5_0_0 |09.NP:WC%9NP%01_WALL_6_0_0 |15.NP:ELEC%15NP_WALL_10_0_0 |14.NP:DORM%14NP%02_WALL_15_0_0 |14.NP:SKY%14NP_WALL_7_0_0 |14.NP:SKY%14NP_WALL_8_0_0 |14.NP:SKY%14NP_WALL_9_0_0 |14.NP:SKY%14NP_WALL_10_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1_WALL_14_0_0</td>
    <td align="right">04.NP:ELEC%4NP%2_WALL_6_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1_WALL_15_0_0</td>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0 |09.NP:DORM%9NP_WALL_22_0_0 |09.NP:COR%9NP%3_WALL_2_0_0 |09.NP:WC%9NP%10_WALL_2_0_0 |14.NP:WC%14NP%07_WALL_3_0_0 |14.NP:DORM%14NP%02_WALL_15_0_0 |14.NP:DORM%14NP%01_WALL_29_0_0 |14.NP:COR%14NP%5_WALL_2_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%1_ROOF_1_1_0</td>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0 |09.NP:WC%9NP%01_WALL_5_0_0 |09.NP:WC%9NP%01_WALL_6_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |14.NP:DORM%14NP%02_WALL_15_0_0 |14.NP:SKY%14NP_WALL_9_0_0 |14.NP:SKY%14NP_WALL_10_0_0 |</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%1_ROOF_1_1_1</td>
    <td align="right">09.NP:DORM%9NP_WALL_15_0_0 |09.NP:DORM%9NP_WALL_16_0_0 |09.NP:DORM%9NP_WALL_17_0_0 |09.NP:DORM%9NP_WALL_22_0_0 |09.NP:WC%9NP%01_WALL_4_0_0 |09.NP:WC%9NP%01_WALL_5_0_0 |09.NP:WC%9NP%01_WALL_6_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |14.NP:DORM%14NP%02_WALL_15_0_0 |14.NP:SKY%14NP_WALL_6_0_0 |14.NP:SKY%14NP_WALL_7_0_0 |14.NP:SKY%14NP_WALL_8_0_0 |14.NP:SKY%14NP_WALL_9_0_0 |14.NP:SKY%14NP_WALL_10_0_0 |</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%06_WALL_8_0_0</td>
    <td align="right">09.NP:COR%9NP%3_WALL_2_0_0 |09.NP:WC%9NP%10_WALL_2_0_0 |14.NP:WC%14NP%07_WALL_3_0_0 |14.NP:COR%14NP%5_WALL_2_0_0 |</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0</td>
    <td align="right">09.NP:COR%9NP%3_WALL_2_0_0 |09.NP:WC%9NP%10_WALL_2_0_0 |14.NP:WC%14NP%07_WALL_3_0_0 |14.NP:COR%14NP%5_WALL_2_0_0 |</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%3_WALL_2_0_0</td>
    <td align="right">09.NP:WC%9NP%06_WALL_8_0_0 |09.NP:DORM%9NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |14.NP:DORM%14NP%01_WALL_29_0_0 |14.NP:WC%14NP%03_WALL_7_0_0 |</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%3_WALL_8_0_0</td>
    <td align="right">09.NP:WC%9NP%10_WALL_2_0_0 |14.NP:WC%14NP%07_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%10_WALL_2_0_0</td>
    <td align="right">09.NP:WC%9NP%06_WALL_8_0_0 |09.NP:DORM%9NP_WALL_2_0_0 |09.NP:COR%9NP%3_WALL_8_0_0 |15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |14.NP:DORM%14NP%01_WALL_29_0_0 |14.NP:WC%14NP%03_WALL_7_0_0 |14.NP:COR%14NP%5_WALL_8_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%07_WALL_3_0_0</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |14.NP:DORM%14NP%01_WALL_29_0_0 |14.NP:WC%14NP%03_WALL_7_0_0 |14.NP:COR%14NP%5_WALL_8_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%07_ROOF_1_0_0</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02_ROOF_1_0_0</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02_ROOF_1_0_1</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02_ROOF_1_0_2</td>
    <td align="right">15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02_ROOF_1_0_3</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02_ROOF_1_0_4</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02_ROOF_1_0_5</td>
    <td align="right">15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_29_0_0</td>
    <td align="right">14.NP:WC%14NP%07_WALL_3_0_0 |14.NP:COR%14NP%5_WALL_2_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_ROOF_1_0_0</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_ROOF_1_0_1</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_ROOF_1_0_2</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_ROOF_1_0_3</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_ROOF_1_0_4</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_ROOF_1_0_5</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_ROOF_1_0_6</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_ROOF_1_0_7</td>
    <td align="right">15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_ROOF_1_0_8</td>
    <td align="right">15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_ROOF_1_0_9</td>
    <td align="right">15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_ROOF_1_0_10</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03_WALL_7_0_0</td>
    <td align="right">14.NP:WC%14NP%07_WALL_3_0_0 |14.NP:COR%14NP%5_WALL_2_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03_ROOF_1_0_0</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03_ROOF_1_0_1</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5_WALL_2_0_0</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |14.NP:DORM%14NP%01_WALL_29_0_0 |14.NP:WC%14NP%03_WALL_7_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5_WALL_8_0_0</td>
    <td align="right">14.NP:WC%14NP%07_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5_ROOF_1_0_0</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%01_ROOF_1_0_0</td>
    <td align="right">15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%02_ROOF_1_0_0</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_ROOF_1_1_0</td>
    <td align="right">15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_ROOF_1_1_1</td>
    <td align="right">15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_ROOF_1_1_2</td>
    <td align="right">15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_ROOF_1_1_3</td>
    <td align="right">15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_ROOF_1_1_4</td>
    <td align="right">15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_ROOF_1_1_5</td>
    <td align="right">15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_ROOF_1_1_7</td>
    <td align="right">15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3_ROOF_1_2_0</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3_ROOF_1_2_1</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3_ROOF_1_2_2</td>
    <td align="right">15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3_ROOF_1_2_3</td>
    <td align="right">15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3_ROOF_1_2_4</td>
    <td align="right">15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3_ROOF_1_2_6</td>
    <td align="right">15.NP:ELEC%15NP_WALL_11_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3_ROOF_1_2_7</td>
    <td align="right">15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3_ROOF_1_2_8</td>
    <td align="right">15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3_ROOF_1_2_9</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3_ROOF_1_2_10</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3_ROOF_1_2_11</td>
    <td align="right">15.NP:ELEC%15NP_WALL_11_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%04_ROOF_1_0_0</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%05_ROOF_1_0_0</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%06_ROOF_1_0_0</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%08_ROOF_1_0_0</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0 |15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:ELEC%14NP_ROOF_1_2_0</td>
    <td align="right">15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:ELEC%14NP_ROOF_1_2_1</td>
    <td align="right">15.NP:ELEC%15NP_WALL_11_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:ELEC%14NP_ROOF_1_2_2</td>
    <td align="right">15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:STO%14NP_ROOF_1_3_0</td>
    <td align="right">15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%10_ROOF_1_0_0</td>
    <td align="right">15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%2_ROOF_1_1_0</td>
    <td align="right">15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:UNOC%14NP%1_ROOF_1_1_0</td>
    <td align="right">15.NP:ELEC%15NP_WALL_3_0_0 |15.NP:ELEC%15NP_WALL_9_0_0 |15.NP:COR%15NP%2_WALL_3_0_0 |15.NP:COR%15NP%1_WALL_3_0_0 |15.NP:COR%15NP%3_WALL_3_0_0 |</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%09_ROOF_1_0_0</td>
    <td align="right">15.NP:ELEC%15NP_WALL_10_0_0 |15.NP:ELEC%15NP_WALL_11_0_0 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">01.NP:LOB%1NP_WALL_3_0_0</td>
    <td align="right">01.NP:LOB%1NP_WALL_3_0_0_0_0_0_WIN |01.NP:LOB%1NP_WALL_3_0_0_1_0_1_WIN |01.NP:LOB%1NP_WALL_3_0_0_2_0_2_WIN |01.NP:LOB%1NP_WALL_3_0_0_3_0_3_WIN |01.NP:LOB%1NP_WALL_3_0_0_4_0_4_WIN |01.NP:LOB%1NP_WALL_3_0_0_5_0_5_WIN |01.NP:LOB%1NP_WALL_3_0_0_6_0_6_SUBSURFACE |01.NP:LOB%1NP_WALL_3_0_0_7_0_7_WIN |01.NP:LOB%1NP_WALL_3_0_0_8_0_8_WIN |</td>
  </tr>
  <tr>
    <td align="right">01.NP:COR%1NP%2_WALL_4_0_0</td>
    <td align="right">01.NP:COR%1NP%2_WALL_4_0_0_0_0_0_SUBSURFACE |01.NP:COR%1NP%2_WALL_4_0_0_1_0_1_SUBSURFACE |01.NP:COR%1NP%2_WALL_4_0_0_2_0_2_WIN |01.NP:COR%1NP%2_WALL_4_0_0_3_0_3_WIN |</td>
  </tr>
  <tr>
    <td align="right">01.NP:OFF%1NP_WALL_3_0_0</td>
    <td align="right">01.NP:OFF%1NP_WALL_3_0_0_0_0_0_WIN |01.NP:OFF%1NP_WALL_3_0_0_1_0_1_WIN |01.NP:OFF%1NP_WALL_3_0_0_2_0_2_WIN |01.NP:OFF%1NP_WALL_3_0_0_3_0_3_SUBSURFACE |</td>
  </tr>
  <tr>
    <td align="right">01.NP:ELEC%1NP_WALL_3_0_0</td>
    <td align="right">01.NP:ELEC%1NP_WALL_3_0_0_0_0_0_SUBSURFACE |01.NP:ELEC%1NP_WALL_3_0_0_1_0_1_SUBSURFACE |01.NP:ELEC%1NP_WALL_3_0_0_2_0_2_SUBSURFACE |01.NP:ELEC%1NP_WALL_3_0_0_3_0_3_WIN |01.NP:ELEC%1NP_WALL_3_0_0_4_0_4_WIN |</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1_WALL_2_0_0</td>
    <td align="right">04.NP:OFF%4NP%1_WALL_2_0_0_0_0_0_WIN |04.NP:OFF%4NP%1_WALL_2_0_0_1_0_1_WIN |04.NP:OFF%4NP%1_WALL_2_0_0_2_0_2_WIN |04.NP:OFF%4NP%1_WALL_2_0_0_3_0_3_WIN |</td>
  </tr>
  <tr>
    <td align="right">04.NP:OFF%4NP%1_WALL_3_0_0</td>
    <td align="right">04.NP:OFF%4NP%1_WALL_3_0_0_0_0_0_WIN |04.NP:OFF%4NP%1_WALL_3_0_0_1_0_1_WIN |04.NP:OFF%4NP%1_WALL_3_0_0_2_0_2_WIN |04.NP:OFF%4NP%1_WALL_3_0_0_3_0_3_WIN |04.NP:OFF%4NP%1_WALL_3_0_0_4_0_4_WIN |04.NP:OFF%4NP%1_WALL_3_0_0_5_0_5_WIN |04.NP:OFF%4NP%1_WALL_3_0_0_6_0_6_WIN |04.NP:OFF%4NP%1_WALL_3_0_0_7_0_7_WIN |04.NP:OFF%4NP%1_WALL_3_0_0_8_0_8_WIN |04.NP:OFF%4NP%1_WALL_3_0_0_9_0_9_WIN |04.NP:OFF%4NP%1_WALL_3_0_0_10_0_10_VENT |04.NP:OFF%4NP%1_WALL_3_0_0_11_0_11_VENT |04.NP:OFF%4NP%1_WALL_3_0_0_12_0_12_VENT |</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP_WALL_2_0_0</td>
    <td align="right">04.NP:CONF%4NP_WALL_2_0_0_0_0_0_WIN |04.NP:CONF%4NP_WALL_2_0_0_1_0_1_WIN |04.NP:CONF%4NP_WALL_2_0_0_2_0_2_WIN |04.NP:CONF%4NP_WALL_2_0_0_3_0_3_WIN |04.NP:CONF%4NP_WALL_2_0_0_4_0_4_WIN |04.NP:CONF%4NP_WALL_2_0_0_5_0_5_WIN |04.NP:CONF%4NP_WALL_2_0_0_6_0_6_WIN |</td>
  </tr>
  <tr>
    <td align="right">04.NP:CONF%4NP_WALL_9_0_0</td>
    <td align="right">04.NP:CONF%4NP_WALL_9_0_0_0_0_0_WIN |04.NP:CONF%4NP_WALL_9_0_0_1_0_1_WIN |04.NP:CONF%4NP_WALL_9_0_0_2_0_2_WIN |04.NP:CONF%4NP_WALL_9_0_0_3_0_3_WIN |04.NP:CONF%4NP_WALL_9_0_0_4_0_4_WIN |04.NP:CONF%4NP_WALL_9_0_0_5_0_5_WIN |04.NP:CONF%4NP_WALL_9_0_0_6_0_6_WIN |04.NP:CONF%4NP_WALL_9_0_0_7_0_7_WIN |</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%2_WALL_3_0_0</td>
    <td align="right">04.NP:STO%4NP%2_WALL_3_0_0_0_0_0_WIN |04.NP:STO%4NP%2_WALL_3_0_0_1_0_1_WIN |04.NP:STO%4NP%2_WALL_3_0_0_2_0_2_WIN |04.NP:STO%4NP%2_WALL_3_0_0_3_0_3_WIN |04.NP:STO%4NP%2_WALL_3_0_0_4_0_4_WIN |</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%1_WALL_5_0_0</td>
    <td align="right">04.NP:WC%4NP%1_WALL_5_0_0_0_0_0_WIN |04.NP:WC%4NP%1_WALL_5_0_0_1_0_1_WIN |04.NP:WC%4NP%1_WALL_5_0_0_2_0_2_WIN |04.NP:WC%4NP%1_WALL_5_0_0_3_0_3_WIN |04.NP:WC%4NP%1_WALL_5_0_0_4_0_4_WIN |04.NP:WC%4NP%1_WALL_5_0_0_5_0_5_WIN |04.NP:WC%4NP%1_WALL_5_0_0_6_0_6_VENT |04.NP:WC%4NP%1_WALL_5_0_0_7_0_7_VENT |</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%2_WALL_3_0_0</td>
    <td align="right">04.NP:DIN%4NP%2_WALL_3_0_0_0_0_0_WIN |04.NP:DIN%4NP%2_WALL_3_0_0_1_0_1_WIN |04.NP:DIN%4NP%2_WALL_3_0_0_2_0_2_WIN |04.NP:DIN%4NP%2_WALL_3_0_0_3_0_3_WIN |</td>
  </tr>
  <tr>
    <td align="right">04.NP:STO%4NP%5_WALL_3_0_0</td>
    <td align="right">04.NP:STO%4NP%5_WALL_3_0_0_0_0_0_WIN |04.NP:STO%4NP%5_WALL_3_0_0_1_0_1_WIN |04.NP:STO%4NP%5_WALL_3_0_0_2_0_2_WIN |04.NP:STO%4NP%5_WALL_3_0_0_3_0_3_WIN |04.NP:STO%4NP%5_WALL_3_0_0_4_0_4_VENT |</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%2_WALL_4_0_0</td>
    <td align="right">04.NP:ELEC%4NP%2_WALL_4_0_0_0_0_0_DOOR |04.NP:ELEC%4NP%2_WALL_4_0_0_1_0_1_VENT |</td>
  </tr>
  <tr>
    <td align="right">04.NP:ELEC%4NP%2_WALL_6_0_0</td>
    <td align="right">04.NP:ELEC%4NP%2_WALL_6_0_0_0_0_0_VENT |04.NP:ELEC%4NP%2_WALL_6_0_0_1_0_1_VENT |04.NP:ELEC%4NP%2_WALL_6_0_0_2_0_2_DOOR |04.NP:ELEC%4NP%2_WALL_6_0_0_3_0_3_DOOR |</td>
  </tr>
  <tr>
    <td align="right">04.NP:WC%4NP%4_WALL_6_0_0</td>
    <td align="right">04.NP:WC%4NP%4_WALL_6_0_0_0_0_0_WIN |04.NP:WC%4NP%4_WALL_6_0_0_1_0_1_WIN |04.NP:WC%4NP%4_WALL_6_0_0_2_0_2_WIN |04.NP:WC%4NP%4_WALL_6_0_0_3_0_3_WIN |04.NP:WC%4NP%4_WALL_6_0_0_4_0_4_WIN |04.NP:WC%4NP%4_WALL_6_0_0_5_0_5_WIN |04.NP:WC%4NP%4_WALL_6_0_0_6_0_6_WIN |</td>
  </tr>
  <tr>
    <td align="right">04.NP:DIN%4NP%1_WALL_15_0_0</td>
    <td align="right">04.NP:DIN%4NP%1_WALL_15_0_0_0_0_0_WIN |04.NP:DIN%4NP%1_WALL_15_0_0_1_0_1_WIN |04.NP:DIN%4NP%1_WALL_15_0_0_2_0_2_WIN |04.NP:DIN%4NP%1_WALL_15_0_0_3_0_3_WIN |04.NP:DIN%4NP%1_WALL_15_0_0_4_0_4_WIN |04.NP:DIN%4NP%1_WALL_15_0_0_5_0_5_WIN |04.NP:DIN%4NP%1_WALL_15_0_0_6_0_6_WIN |04.NP:DIN%4NP%1_WALL_15_0_0_7_0_7_WIN |04.NP:DIN%4NP%1_WALL_15_0_0_8_0_8_WIN |04.NP:DIN%4NP%1_WALL_15_0_0_9_0_9_WIN |04.NP:DIN%4NP%1_WALL_15_0_0_10_0_10_WIN |04.NP:DIN%4NP%1_WALL_15_0_0_11_0_11_WIN |04.NP:DIN%4NP%1_WALL_15_0_0_12_0_12_WIN |04.NP:DIN%4NP%1_WALL_15_0_0_13_0_13_WIN |04.NP:DIN%4NP%1_WALL_15_0_0_14_0_14_WIN |04.NP:DIN%4NP%1_WALL_15_0_0_15_0_15_WIN |</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%06_WALL_2_0_0</td>
    <td align="right">09.NP:WC%9NP%06_WALL_2_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%06_WALL_8_0_0</td>
    <td align="right">09.NP:WC%9NP%06_WALL_8_0_0_0_0_0_SUBSURFACE |</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0</td>
    <td align="right">09.NP:DORM%9NP_WALL_2_0_0_0_0_0_WIN |09.NP:DORM%9NP_WALL_2_0_0_1_0_1_WIN |09.NP:DORM%9NP_WALL_2_0_0_2_0_2_WIN |09.NP:DORM%9NP_WALL_2_0_0_3_0_3_WIN |09.NP:DORM%9NP_WALL_2_0_0_4_0_4_WIN |09.NP:DORM%9NP_WALL_2_0_0_5_0_5_WIN |09.NP:DORM%9NP_WALL_2_0_0_6_0_6_WIN |09.NP:DORM%9NP_WALL_2_0_0_7_0_7_WIN |09.NP:DORM%9NP_WALL_2_0_0_8_0_8_WIN |09.NP:DORM%9NP_WALL_2_0_0_9_0_9_WIN |09.NP:DORM%9NP_WALL_2_0_0_10_0_10_WIN |09.NP:DORM%9NP_WALL_2_0_0_11_0_11_WIN |09.NP:DORM%9NP_WALL_2_0_0_12_0_12_WIN |09.NP:DORM%9NP_WALL_2_0_0_13_0_13_WIN |09.NP:DORM%9NP_WALL_2_0_0_14_0_14_WIN |09.NP:DORM%9NP_WALL_2_0_0_15_0_15_WIN |09.NP:DORM%9NP_WALL_2_0_0_16_0_16_WIN |09.NP:DORM%9NP_WALL_2_0_0_17_0_17_SUBSURFACE |09.NP:DORM%9NP_WALL_2_0_0_18_0_18_SUBSURFACE |09.NP:DORM%9NP_WALL_2_0_0_19_0_19_SUBSURFACE |09.NP:DORM%9NP_WALL_2_0_0_20_0_20_SUBSURFACE |09.NP:DORM%9NP_WALL_2_0_0_21_0_21_SUBSURFACE |09.NP:DORM%9NP_WALL_2_0_0_22_0_22_SUBSURFACE |09.NP:DORM%9NP_WALL_2_0_0_23_0_23_WIN |09.NP:DORM%9NP_WALL_2_0_0_24_0_24_WIN |</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_8_0_0</td>
    <td align="right">09.NP:DORM%9NP_WALL_8_0_0_0_0_0_WIN |09.NP:DORM%9NP_WALL_8_0_0_1_0_1_WIN |</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_9_0_0</td>
    <td align="right">09.NP:DORM%9NP_WALL_9_0_0_0_0_0_SUBSURFACE |</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_10_0_0</td>
    <td align="right">09.NP:DORM%9NP_WALL_10_0_0_0_0_0_WIN |09.NP:DORM%9NP_WALL_10_0_0_1_0_1_WIN |</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0</td>
    <td align="right">09.NP:DORM%9NP_WALL_12_0_0_0_0_0_WIN |09.NP:DORM%9NP_WALL_12_0_0_1_0_1_WIN |09.NP:DORM%9NP_WALL_12_0_0_2_0_2_WIN |09.NP:DORM%9NP_WALL_12_0_0_3_0_3_WIN |09.NP:DORM%9NP_WALL_12_0_0_4_0_4_WIN |09.NP:DORM%9NP_WALL_12_0_0_5_0_5_WIN |09.NP:DORM%9NP_WALL_12_0_0_6_0_6_WIN |09.NP:DORM%9NP_WALL_12_0_0_7_0_7_WIN |09.NP:DORM%9NP_WALL_12_0_0_8_0_8_WIN |09.NP:DORM%9NP_WALL_12_0_0_9_0_9_WIN |09.NP:DORM%9NP_WALL_12_0_0_10_0_10_WIN |09.NP:DORM%9NP_WALL_12_0_0_11_0_11_WIN |09.NP:DORM%9NP_WALL_12_0_0_12_0_12_WIN |09.NP:DORM%9NP_WALL_12_0_0_13_0_13_WIN |09.NP:DORM%9NP_WALL_12_0_0_14_0_14_WIN |09.NP:DORM%9NP_WALL_12_0_0_15_0_15_WIN |09.NP:DORM%9NP_WALL_12_0_0_16_0_16_WIN |09.NP:DORM%9NP_WALL_12_0_0_17_0_17_WIN |09.NP:DORM%9NP_WALL_12_0_0_18_0_18_SUBSURFACE |09.NP:DORM%9NP_WALL_12_0_0_19_0_19_SUBSURFACE |09.NP:DORM%9NP_WALL_12_0_0_20_0_20_SUBSURFACE |09.NP:DORM%9NP_WALL_12_0_0_21_0_21_SUBSURFACE |</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_14_0_0</td>
    <td align="right">09.NP:DORM%9NP_WALL_14_0_0_0_0_0_WIN |09.NP:DORM%9NP_WALL_14_0_0_1_0_1_WIN |</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_15_0_0</td>
    <td align="right">09.NP:DORM%9NP_WALL_15_0_0_0_0_0_SUBSURFACE |</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_16_0_0</td>
    <td align="right">09.NP:DORM%9NP_WALL_16_0_0_0_0_0_WIN |09.NP:DORM%9NP_WALL_16_0_0_1_0_1_WIN |</td>
  </tr>
  <tr>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0</td>
    <td align="right">09.NP:DORM%9NP_WALL_22_0_0_0_0_0_WIN |09.NP:DORM%9NP_WALL_22_0_0_1_0_1_WIN |09.NP:DORM%9NP_WALL_22_0_0_2_0_2_WIN |09.NP:DORM%9NP_WALL_22_0_0_3_0_3_WIN |09.NP:DORM%9NP_WALL_22_0_0_4_0_4_WIN |09.NP:DORM%9NP_WALL_22_0_0_5_0_5_WIN |09.NP:DORM%9NP_WALL_22_0_0_6_0_6_WIN |09.NP:DORM%9NP_WALL_22_0_0_7_0_7_WIN |09.NP:DORM%9NP_WALL_22_0_0_8_0_8_WIN |09.NP:DORM%9NP_WALL_22_0_0_9_0_9_WIN |09.NP:DORM%9NP_WALL_22_0_0_10_0_10_WIN |09.NP:DORM%9NP_WALL_22_0_0_11_0_11_WIN |09.NP:DORM%9NP_WALL_22_0_0_12_0_12_WIN |09.NP:DORM%9NP_WALL_22_0_0_13_0_13_WIN |09.NP:DORM%9NP_WALL_22_0_0_14_0_14_WIN |09.NP:DORM%9NP_WALL_22_0_0_15_0_15_WIN |09.NP:DORM%9NP_WALL_22_0_0_16_0_16_WIN |09.NP:DORM%9NP_WALL_22_0_0_17_0_17_WIN |09.NP:DORM%9NP_WALL_22_0_0_18_0_18_WIN |09.NP:DORM%9NP_WALL_22_0_0_19_0_19_WIN |09.NP:DORM%9NP_WALL_22_0_0_20_0_20_WIN |09.NP:DORM%9NP_WALL_22_0_0_21_0_21_WIN |09.NP:DORM%9NP_WALL_22_0_0_22_0_22_WIN |09.NP:DORM%9NP_WALL_22_0_0_23_0_23_WIN |09.NP:DORM%9NP_WALL_22_0_0_24_0_24_WIN |09.NP:DORM%9NP_WALL_22_0_0_25_0_25_WIN |09.NP:DORM%9NP_WALL_22_0_0_26_0_26_WIN |09.NP:DORM%9NP_WALL_22_0_0_27_0_27_SUBSURFACE |09.NP:DORM%9NP_WALL_22_0_0_28_0_28_SUBSURFACE |09.NP:DORM%9NP_WALL_22_0_0_29_0_29_SUBSURFACE |09.NP:DORM%9NP_WALL_22_0_0_30_0_30_SUBSURFACE |09.NP:DORM%9NP_WALL_22_0_0_31_0_31_SUBSURFACE |09.NP:DORM%9NP_WALL_22_0_0_32_0_32_SUBSURFACE |</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%3_WALL_2_0_0</td>
    <td align="right">09.NP:COR%9NP%3_WALL_2_0_0_0_0_0_WIN |09.NP:COR%9NP%3_WALL_2_0_0_1_0_1_SUBSURFACE |</td>
  </tr>
  <tr>
    <td align="right">09.NP:COR%9NP%3_WALL_8_0_0</td>
    <td align="right">09.NP:COR%9NP%3_WALL_8_0_0_0_0_0_WIN |09.NP:COR%9NP%3_WALL_8_0_0_1_0_1_WIN |09.NP:COR%9NP%3_WALL_8_0_0_2_0_2_SUBSURFACE |</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%01_WALL_5_0_0</td>
    <td align="right">09.NP:WC%9NP%01_WALL_5_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">09.NP:WC%9NP%01_WALL_6_0_0</td>
    <td align="right">09.NP:WC%9NP%01_WALL_6_0_0_0_0_0_SUBSURFACE |</td>
  </tr>
  <tr>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0</td>
    <td align="right">15.NP:ELEC%15NP_WALL_2_0_0_0_0_0_DOOR |15.NP:ELEC%15NP_WALL_2_0_0_1_0_1_DOOR |15.NP:ELEC%15NP_WALL_2_0_0_2_0_2_VENT |15.NP:ELEC%15NP_WALL_2_0_0_3_0_3_VENT |15.NP:ELEC%15NP_WALL_2_0_0_4_0_4_VENT |</td>
  </tr>
  <tr>
    <td align="right">15.NP:ELEC%15NP_WALL_10_0_0</td>
    <td align="right">15.NP:ELEC%15NP_WALL_10_0_0_0_0_0_VENT |</td>
  </tr>
  <tr>
    <td align="right">15.NP:COR%15NP%2_WALL_3_0_0</td>
    <td align="right">15.NP:COR%15NP%2_WALL_3_0_0_0_0_0_DOOR |15.NP:COR%15NP%2_WALL_3_0_0_1_0_1_VENT |</td>
  </tr>
  <tr>
    <td align="right">15.NP:COR%15NP%3_WALL_3_0_0</td>
    <td align="right">15.NP:COR%15NP%3_WALL_3_0_0_0_0_0_VENT |</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%02_WALL_15_0_0</td>
    <td align="right">14.NP:DORM%14NP%02_WALL_15_0_0_0_0_0_SUBSURFACE |14.NP:DORM%14NP%02_WALL_15_0_0_1_0_1_SUBSURFACE |14.NP:DORM%14NP%02_WALL_15_0_0_2_0_2_SUBSURFACE |14.NP:DORM%14NP%02_WALL_15_0_0_3_0_3_WIN |14.NP:DORM%14NP%02_WALL_15_0_0_4_0_4_WIN |14.NP:DORM%14NP%02_WALL_15_0_0_5_0_5_WIN |14.NP:DORM%14NP%02_WALL_15_0_0_6_0_6_WIN |14.NP:DORM%14NP%02_WALL_15_0_0_7_0_7_WIN |14.NP:DORM%14NP%02_WALL_15_0_0_8_0_8_WIN |14.NP:DORM%14NP%02_WALL_15_0_0_9_0_9_WIN |14.NP:DORM%14NP%02_WALL_15_0_0_10_0_10_WIN |14.NP:DORM%14NP%02_WALL_15_0_0_11_0_11_WIN |14.NP:DORM%14NP%02_WALL_15_0_0_12_0_12_WIN |14.NP:DORM%14NP%02_WALL_15_0_0_13_0_13_WIN |14.NP:DORM%14NP%02_WALL_15_0_0_14_0_14_WIN |14.NP:DORM%14NP%02_WALL_15_0_0_15_0_15_WIN |14.NP:DORM%14NP%02_WALL_15_0_0_16_0_16_WIN |14.NP:DORM%14NP%02_WALL_15_0_0_17_0_17_WIN |</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_3_0_0</td>
    <td align="right">14.NP:DORM%14NP%01_WALL_3_0_0_0_0_0_SUBSURFACE |14.NP:DORM%14NP%01_WALL_3_0_0_1_0_1_SUBSURFACE |14.NP:DORM%14NP%01_WALL_3_0_0_2_0_2_WIN |14.NP:DORM%14NP%01_WALL_3_0_0_3_0_3_WIN |14.NP:DORM%14NP%01_WALL_3_0_0_4_0_4_WIN |14.NP:DORM%14NP%01_WALL_3_0_0_5_0_5_WIN |14.NP:DORM%14NP%01_WALL_3_0_0_6_0_6_WIN |14.NP:DORM%14NP%01_WALL_3_0_0_7_0_7_WIN |14.NP:DORM%14NP%01_WALL_3_0_0_8_0_8_WIN |14.NP:DORM%14NP%01_WALL_3_0_0_9_0_9_WIN |14.NP:DORM%14NP%01_WALL_3_0_0_10_0_10_WIN |</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_29_0_0</td>
    <td align="right">14.NP:DORM%14NP%01_WALL_29_0_0_0_0_0_SUBSURFACE |14.NP:DORM%14NP%01_WALL_29_0_0_1_0_1_SUBSURFACE |14.NP:DORM%14NP%01_WALL_29_0_0_2_0_2_SUBSURFACE |14.NP:DORM%14NP%01_WALL_29_0_0_3_0_3_SUBSURFACE |14.NP:DORM%14NP%01_WALL_29_0_0_4_0_4_SUBSURFACE |14.NP:DORM%14NP%01_WALL_29_0_0_5_0_5_WIN |14.NP:DORM%14NP%01_WALL_29_0_0_6_0_6_WIN |14.NP:DORM%14NP%01_WALL_29_0_0_7_0_7_WIN |14.NP:DORM%14NP%01_WALL_29_0_0_8_0_8_WIN |14.NP:DORM%14NP%01_WALL_29_0_0_9_0_9_WIN |14.NP:DORM%14NP%01_WALL_29_0_0_10_0_10_WIN |14.NP:DORM%14NP%01_WALL_29_0_0_11_0_11_WIN |14.NP:DORM%14NP%01_WALL_29_0_0_12_0_12_WIN |14.NP:DORM%14NP%01_WALL_29_0_0_13_0_13_WIN |14.NP:DORM%14NP%01_WALL_29_0_0_14_0_14_WIN |14.NP:DORM%14NP%01_WALL_29_0_0_15_0_15_WIN |14.NP:DORM%14NP%01_WALL_29_0_0_16_0_16_WIN |14.NP:DORM%14NP%01_WALL_29_0_0_17_0_17_WIN |14.NP:DORM%14NP%01_WALL_29_0_0_18_0_18_WIN |14.NP:DORM%14NP%01_WALL_29_0_0_19_0_19_WIN |14.NP:DORM%14NP%01_WALL_29_0_0_20_0_20_WIN |14.NP:DORM%14NP%01_WALL_29_0_0_21_0_21_WIN |14.NP:DORM%14NP%01_WALL_29_0_0_22_0_22_WIN |14.NP:DORM%14NP%01_WALL_29_0_0_23_0_23_WIN |</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_34_0_0</td>
    <td align="right">14.NP:DORM%14NP%01_WALL_34_0_0_0_0_0_SUBSURFACE |</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_35_0_0</td>
    <td align="right">14.NP:DORM%14NP%01_WALL_35_0_0_0_0_0_WIN |14.NP:DORM%14NP%01_WALL_35_0_0_1_0_1_WIN |</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_36_0_0</td>
    <td align="right">14.NP:DORM%14NP%01_WALL_36_0_0_0_0_0_SUBSURFACE |</td>
  </tr>
  <tr>
    <td align="right">14.NP:DORM%14NP%01_WALL_37_0_0</td>
    <td align="right">14.NP:DORM%14NP%01_WALL_37_0_0_0_0_0_WIN |14.NP:DORM%14NP%01_WALL_37_0_0_1_0_1_WIN |</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03_WALL_2_0_0</td>
    <td align="right">14.NP:WC%14NP%03_WALL_2_0_0_0_0_0_SUBSURFACE |</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03_WALL_7_0_0</td>
    <td align="right">14.NP:WC%14NP%03_WALL_7_0_0_0_0_0_SUBSURFACE |</td>
  </tr>
  <tr>
    <td align="right">14.NP:WC%14NP%03_WALL_8_0_0</td>
    <td align="right">14.NP:WC%14NP%03_WALL_8_0_0_0_0_0_WIN |14.NP:WC%14NP%03_WALL_8_0_0_1_0_1_SUBSURFACE |</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5_WALL_2_0_0</td>
    <td align="right">14.NP:COR%14NP%5_WALL_2_0_0_0_0_0_WIN |14.NP:COR%14NP%5_WALL_2_0_0_1_0_1_WIN |14.NP:COR%14NP%5_WALL_2_0_0_2_0_2_SUBSURFACE |</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%5_WALL_8_0_0</td>
    <td align="right">14.NP:COR%14NP%5_WALL_8_0_0_0_0_0_WIN |14.NP:COR%14NP%5_WALL_8_0_0_1_0_1_SUBSURFACE |</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_3_0_0</td>
    <td align="right">14.NP:SKY%14NP_WALL_3_0_0_0_0_0_WIN |14.NP:SKY%14NP_WALL_3_0_0_1_0_1_WIN |14.NP:SKY%14NP_WALL_3_0_0_2_0_2_WIN |14.NP:SKY%14NP_WALL_3_0_0_3_0_3_SUBSURFACE |14.NP:SKY%14NP_WALL_3_0_0_4_0_4_SUBSURFACE |14.NP:SKY%14NP_WALL_3_0_0_5_0_5_WIN |14.NP:SKY%14NP_WALL_3_0_0_6_0_6_WIN |14.NP:SKY%14NP_WALL_3_0_0_7_0_7_WIN |14.NP:SKY%14NP_WALL_3_0_0_8_0_8_WIN |14.NP:SKY%14NP_WALL_3_0_0_9_0_9_WIN |14.NP:SKY%14NP_WALL_3_0_0_10_0_10_WIN |14.NP:SKY%14NP_WALL_3_0_0_11_0_11_SUBSURFACE |</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_5_0_0</td>
    <td align="right">14.NP:SKY%14NP_WALL_5_0_0_0_0_0_WIN |14.NP:SKY%14NP_WALL_5_0_0_1_0_1_SUBSURFACE |</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_6_0_0</td>
    <td align="right">14.NP:SKY%14NP_WALL_6_0_0_0_0_0_WIN |14.NP:SKY%14NP_WALL_6_0_0_1_0_1_SUBSURFACE |</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_7_0_0</td>
    <td align="right">14.NP:SKY%14NP_WALL_7_0_0_0_0_0_WIN |14.NP:SKY%14NP_WALL_7_0_0_1_0_1_SUBSURFACE |</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_8_0_0</td>
    <td align="right">14.NP:SKY%14NP_WALL_8_0_0_0_0_0_WIN |14.NP:SKY%14NP_WALL_8_0_0_1_0_1_SUBSURFACE |</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_9_0_0</td>
    <td align="right">14.NP:SKY%14NP_WALL_9_0_0_0_0_0_WIN |14.NP:SKY%14NP_WALL_9_0_0_1_0_1_SUBSURFACE |</td>
  </tr>
  <tr>
    <td align="right">14.NP:SKY%14NP_WALL_10_0_0</td>
    <td align="right">14.NP:SKY%14NP_WALL_10_0_0_0_0_0_SUBSURFACE |14.NP:SKY%14NP_WALL_10_0_0_1_0_1_SUBSURFACE |14.NP:SKY%14NP_WALL_10_0_0_2_0_2_SUBSURFACE |14.NP:SKY%14NP_WALL_10_0_0_3_0_3_SUBSURFACE |14.NP:SKY%14NP_WALL_10_0_0_4_0_4_WIN |14.NP:SKY%14NP_WALL_10_0_0_5_0_5_WIN |14.NP:SKY%14NP_WALL_10_0_0_6_0_6_WIN |14.NP:SKY%14NP_WALL_10_0_0_7_0_7_WIN |14.NP:SKY%14NP_WALL_10_0_0_8_0_8_WIN |14.NP:SKY%14NP_WALL_10_0_0_9_0_9_WIN |14.NP:SKY%14NP_WALL_10_0_0_10_0_10_WIN |14.NP:SKY%14NP_WALL_10_0_0_11_0_11_WIN |14.NP:SKY%14NP_WALL_10_0_0_12_0_12_WIN |14.NP:SKY%14NP_WALL_10_0_0_13_0_13_WIN |14.NP:SKY%14NP_WALL_10_0_0_14_0_14_WIN |14.NP:SKY%14NP_WALL_10_0_0_15_0_15_WIN |</td>
  </tr>
  <tr>
    <td align="right">14.NP:COR%14NP%3_ROOF_1_2_11</td>
    <td align="right">14.NP:COR%14NP%3_ROOF_1_2_11_0_11_0_WIN |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-04-08
    15:53:01</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
</body>
</html>
