<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Fan:VariableVolume CENTRALTOWER ** BRATISLAVA - SVK IWEC Data WMO#=118160
  2013-05-24
  15:18:22 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus-Windows-64 8.0.0.008, YMD=2013.05.24 15:17</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Fan:VariableVolume</b></p>
<p>Environment: <b>CENTRALTOWER ** BRATISLAVA - SVK IWEC Data WMO#=118160</b></p>
<p>Simulation Timestamp: <b>2013-05-24
  15:18:22</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-05-24
    15:18:22</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [kWh]</td>
    <td align="right">Energy Per Total Building Area [kWh/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">  4161678.91</td>
    <td align="right">      229.96</td>
    <td align="right">      276.43</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">  4161678.91</td>
    <td align="right">      229.96</td>
    <td align="right">      276.43</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right"> 13994854.76</td>
    <td align="right">      773.32</td>
    <td align="right">      929.57</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right"> 13994854.76</td>
    <td align="right">      773.32</td>
    <td align="right">      929.57</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">    18097.14</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">    15055.18</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">     3041.96</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Natural Gas [kWh]</td>
    <td align="right">Additional Fuel [kWh]</td>
    <td align="right">District Cooling [kWh]</td>
    <td align="right">District Heating [kWh]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">    23593.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   391683.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">   255765.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">   526030.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">   681034.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">   108744.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">   740413.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      428.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       87.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1433897.46</td>
    <td align="right">     2299.50</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">  2336097.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1825580.98</td>
    <td align="right">     2299.50</td>
  </tr>
</table>
<i>Note: District heat appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Natural Gas [kWh]</td>
    <td align="right">Additional Fuel [kWh]</td>
    <td align="right">District Cooling [kWh]</td>
    <td align="right">District Heating [kWh]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">    23593.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   391683.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">   255765.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">ELECTRIC EQUIPMENT#412NPWthtNP8%8Flrs%:OpenPlanOffice#GeneralLights</td>
    <td align="right">   122075.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#412NPWthtNP8%8Flrs%:Stairs#GeneralLights</td>
    <td align="right">    12465.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#412NPWthtNP8%8Flrs%:Storage#GeneralLights</td>
    <td align="right">      911.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#412NPWthtNP8%8Flrs%:Washrooms#GeneralLights</td>
    <td align="right">    10503.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#412NPWthtNP8%8Flrs%:OpenPlanOffice/1#GeneralLights</td>
    <td align="right">    47173.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#412NPWthtNP8%8Flrs%:OpenPlanOffice/2#GeneralLights</td>
    <td align="right">    52451.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#8NPCafe:OpenPlanOffice1#GeneralLights</td>
    <td align="right">    10303.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#8NPCafe:Cafeteria#GeneralLights</td>
    <td align="right">     1588.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#8NPCafe:Stairs#GeneralLights</td>
    <td align="right">     1558.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#8NPCafe:Storage#GeneralLights</td>
    <td align="right">      113.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#8NPCafe:Washrooms#GeneralLights</td>
    <td align="right">     1312.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#8NPCafe:OpenPlanOffice1/1#GeneralLights</td>
    <td align="right">     5896.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#8NPCafe:OpenPlanOffice#GeneralLights</td>
    <td align="right">     6556.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#20NP:AHURoom#GeneralLights</td>
    <td align="right">    10927.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#20NP:OpenPlanOffice2#GeneralLights</td>
    <td align="right">    12463.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#20NP:Stairs#GeneralLights</td>
    <td align="right">     1558.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#20NP:Washrooms#GeneralLights</td>
    <td align="right">     1312.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#20NP:OpenPlanOffice1#GeneralLights</td>
    <td align="right">     6803.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#20NP:OpenPlanOffice#GeneralLights</td>
    <td align="right">     5169.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#1319NP%7Floors%:OpenPlanOffice1#GeneralLights</td>
    <td align="right">   106815.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#1319NP%7Floors%:Stairs#GeneralLights</td>
    <td align="right">    10907.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#1319NP%7Floors%:Storage#GeneralLights</td>
    <td align="right">      797.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#1319NP%7Floors%:Washrooms#GeneralLights</td>
    <td align="right">     9190.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#1319NP%7Floors%:OpenPlanOffice2#GeneralLights</td>
    <td align="right">    41277.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#1319NP%7Floors%:OpenPlanOffice#GeneralLights</td>
    <td align="right">    45894.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">ELECTRIC EQUIPMENT#412NPWthtNP8%8Flrs%:OpenPlanOffice#05</td>
    <td align="right">   161581.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#412NPWthtNP8%8Flrs%:Stairs#05</td>
    <td align="right">     2247.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#412NPWthtNP8%8Flrs%:Washrooms#05</td>
    <td align="right">     5530.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#412NPWthtNP8%8Flrs%:OpenPlanOffice/1#05</td>
    <td align="right">    62440.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#412NPWthtNP8%8Flrs%:OpenPlanOffice/2#05</td>
    <td align="right">    69425.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#8NPCafe:OpenPlanOffice1#05</td>
    <td align="right">    13638.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#8NPCafe:Cafeteria#05</td>
    <td align="right">     8989.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#8NPCafe:Stairs#05</td>
    <td align="right">      280.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#8NPCafe:Washrooms#05</td>
    <td align="right">      691.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#8NPCafe:OpenPlanOffice1/1#05</td>
    <td align="right">     7805.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#8NPCafe:OpenPlanOffice#05</td>
    <td align="right">     8678.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#20NP:AHURoom#05</td>
    <td align="right">    47149.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#20NP:OpenPlanOffice2#05</td>
    <td align="right">    14297.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#20NP:Stairs#05</td>
    <td align="right">      280.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#20NP:Washrooms#05</td>
    <td align="right">      691.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#20NP:OpenPlanOffice1#05</td>
    <td align="right">     7805.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#20NP:OpenPlanOffice#05</td>
    <td align="right">     5930.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#1319NP%7Floors%:OpenPlanOffice1#05</td>
    <td align="right">   141383.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#1319NP%7Floors%:Stairs#05</td>
    <td align="right">     1966.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#1319NP%7Floors%:Washrooms#05</td>
    <td align="right">     4839.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#1319NP%7Floors%:OpenPlanOffice2#05</td>
    <td align="right">    54635.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#1319NP%7Floors%:OpenPlanOffice#05</td>
    <td align="right">    60747.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Elevators and Escalators</td>
    <td align="right">    95518.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Fans</td>
    <td align="right">    13225.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">   740413.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">      428.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">       87.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1433897.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Sinks</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2299.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Showers</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kWh/m2]</td>
    <td align="right">Natural Gas Intensity [kWh/m2]</td>
    <td align="right">Additional Fuel Intensity [kWh/m2]</td>
    <td align="right">District Cooling Intensity [kWh/m2]</td>
    <td align="right">District Heating Intensity [kWh/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       34.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       67.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      121.26</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       52.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      155.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      121.26</td>
    <td align="right">        0.15</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kWh/m2]</td>
    <td align="right">Natural Gas Intensity [kWh/m2]</td>
    <td align="right">Additional Fuel Intensity [kWh/m2]</td>
    <td align="right">District Cooling Intensity [kWh/m2]</td>
    <td align="right">District Heating Intensity [kWh/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       29.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       56.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.88</td>
    <td align="right">        0.13</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       43.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      129.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.88</td>
    <td align="right">        0.13</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">  2336097.93</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">  2336097.93</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">  2336097.93</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">  2336097.93</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [kWh]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">    18188.68</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">   977309.59</td>
    <td align="right">       98.17</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">   995498.27</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">     2299.50</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">     2299.50</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">     2299.50</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">      869.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">     2046.50</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     3120.00</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-05-24
    15:18:22</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus-Windows-64 8.0.0.008, YMD=2013.05.24 15:17</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">CENTRALTOWER</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">BRATISLAVA - SVK IWEC Data WMO#=118160</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       48.20</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       17.20</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      130.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     6726.07</td>
    <td align="right">     1612.96</td>
    <td align="right">     1817.28</td>
    <td align="right">     2053.09</td>
    <td align="right">     1242.74</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     2676.53</td>
    <td align="right">      638.24</td>
    <td align="right">      726.91</td>
    <td align="right">      821.24</td>
    <td align="right">      490.15</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       39.79</td>
    <td align="right">       39.57</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       39.44</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     6587.57</td>
    <td align="right">     1518.08</td>
    <td align="right">     1817.28</td>
    <td align="right">     2053.09</td>
    <td align="right">     1199.12</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     2621.95</td>
    <td align="right">      600.69</td>
    <td align="right">      726.91</td>
    <td align="right">      821.24</td>
    <td align="right">      473.11</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       39.80</td>
    <td align="right">       39.57</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       39.45</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      979.87</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE</td>
    <td align="right">      470.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1645.96</td>
    <td align="right">        8.00</td>
    <td align="right">      207.19</td>
    <td align="right">       76.43</td>
    <td align="right">     10.4000</td>
    <td align="right">        9.01</td>
    <td align="right">     11.7700</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:ELEVATORSHAFT</td>
    <td align="right">       44.98</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      157.43</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:MEPSHAFT</td>
    <td align="right">       13.72</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       48.01</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:STAIRS</td>
    <td align="right">       41.62</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      145.66</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     12.0000</td>
    <td align="right">        8.53</td>
    <td align="right">      1.8500</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:STORAGE</td>
    <td align="right">       17.53</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       61.37</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      2.5000</td>
    <td align="right">       40.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:MEPSHAFT/1</td>
    <td align="right">        9.55</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       33.44</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:WASHROOMS</td>
    <td align="right">       43.38</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      151.84</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.7000</td>
    <td align="right">        8.90</td>
    <td align="right">      5.4800</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/1</td>
    <td align="right">      181.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      636.05</td>
    <td align="right">        8.00</td>
    <td align="right">      120.77</td>
    <td align="right">        7.51</td>
    <td align="right">     10.4000</td>
    <td align="right">        9.01</td>
    <td align="right">     11.7700</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/2</td>
    <td align="right">      202.06</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      707.21</td>
    <td align="right">        8.00</td>
    <td align="right">      115.08</td>
    <td align="right">        7.15</td>
    <td align="right">     10.4000</td>
    <td align="right">        9.01</td>
    <td align="right">     11.7700</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1</td>
    <td align="right">      317.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1111.41</td>
    <td align="right">        1.00</td>
    <td align="right">      207.19</td>
    <td align="right">       76.43</td>
    <td align="right">     10.4000</td>
    <td align="right">        9.01</td>
    <td align="right">     11.7700</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:ELEVATORSHAFT</td>
    <td align="right">       44.98</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      157.43</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:CAFETERIA</td>
    <td align="right">      152.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      534.55</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.0000</td>
    <td align="right">        3.46</td>
    <td align="right">     14.7200</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:MEPSHAFT1</td>
    <td align="right">       13.72</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       48.01</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:STAIRS</td>
    <td align="right">       41.62</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      145.66</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     12.0000</td>
    <td align="right">        8.53</td>
    <td align="right">      1.8500</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:STORAGE</td>
    <td align="right">       17.53</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       61.37</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      2.5000</td>
    <td align="right">       40.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:MEPSHAFT</td>
    <td align="right">        9.55</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       33.44</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:WASHROOMS</td>
    <td align="right">       43.38</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      151.84</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.7000</td>
    <td align="right">        8.90</td>
    <td align="right">      5.4800</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1/1</td>
    <td align="right">      181.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      636.05</td>
    <td align="right">        1.00</td>
    <td align="right">      120.77</td>
    <td align="right">        7.51</td>
    <td align="right">     10.4000</td>
    <td align="right">        9.01</td>
    <td align="right">     11.7700</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE</td>
    <td align="right">      202.06</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      707.21</td>
    <td align="right">        1.00</td>
    <td align="right">      115.08</td>
    <td align="right">        7.15</td>
    <td align="right">     10.4000</td>
    <td align="right">        9.01</td>
    <td align="right">     11.7700</td>
  </tr>
  <tr>
    <td align="right">20NP:AHUROOM</td>
    <td align="right">      218.90</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      766.14</td>
    <td align="right">        1.00</td>
    <td align="right">      138.50</td>
    <td align="right">       43.53</td>
    <td align="right">     16.0000</td>
    <td align="right">        9.09</td>
    <td align="right">     52.5000</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE2</td>
    <td align="right">      332.89</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1165.12</td>
    <td align="right">        1.00</td>
    <td align="right">      106.90</td>
    <td align="right">       40.02</td>
    <td align="right">     12.0000</td>
    <td align="right">        9.01</td>
    <td align="right">     11.7700</td>
  </tr>
  <tr>
    <td align="right">20NP:ELEVATORSHAFT</td>
    <td align="right">       44.98</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      157.43</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">20NP:MEPSHAFT1</td>
    <td align="right">       13.72</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       48.01</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">20NP:STAIRS</td>
    <td align="right">       41.62</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      145.66</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     12.0000</td>
    <td align="right">        8.53</td>
    <td align="right">      1.8500</td>
  </tr>
  <tr>
    <td align="right">20NP:MEPSHAFT</td>
    <td align="right">        9.55</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       33.44</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">20NP:WASHROOMS</td>
    <td align="right">       43.38</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      151.84</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.7000</td>
    <td align="right">        8.90</td>
    <td align="right">      5.4800</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE1</td>
    <td align="right">      181.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      636.05</td>
    <td align="right">        1.00</td>
    <td align="right">      120.77</td>
    <td align="right">        7.51</td>
    <td align="right">     12.0000</td>
    <td align="right">        9.01</td>
    <td align="right">     11.7700</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE</td>
    <td align="right">      138.08</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      483.28</td>
    <td align="right">        1.00</td>
    <td align="right">       76.87</td>
    <td align="right">        7.16</td>
    <td align="right">     12.0000</td>
    <td align="right">        9.01</td>
    <td align="right">     11.7700</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1</td>
    <td align="right">      470.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1645.96</td>
    <td align="right">        7.00</td>
    <td align="right">      207.19</td>
    <td align="right">       76.43</td>
    <td align="right">     10.4000</td>
    <td align="right">        9.01</td>
    <td align="right">     11.7700</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:ELEVATORSHAFT</td>
    <td align="right">       44.98</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      157.43</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:MEPSHAFT1</td>
    <td align="right">       13.72</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       48.01</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:STAIRS</td>
    <td align="right">       41.62</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      145.66</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     12.0000</td>
    <td align="right">        8.53</td>
    <td align="right">      1.8500</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:STORAGE</td>
    <td align="right">       17.53</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       61.37</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      2.5000</td>
    <td align="right">       40.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:MEPSHAFT</td>
    <td align="right">        9.55</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       33.44</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:WASHROOMS</td>
    <td align="right">       43.38</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      151.84</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.7000</td>
    <td align="right">        8.90</td>
    <td align="right">      5.4800</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE2</td>
    <td align="right">      181.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      636.05</td>
    <td align="right">        7.00</td>
    <td align="right">      120.77</td>
    <td align="right">        7.51</td>
    <td align="right">     10.4000</td>
    <td align="right">        9.01</td>
    <td align="right">     11.7700</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE</td>
    <td align="right">      202.06</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      707.21</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.4000</td>
    <td align="right">        9.01</td>
    <td align="right">     11.7700</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    18097.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    63339.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6726.07</td>
    <td align="right">     1505.58</td>
    <td align="right">      9.3791</td>
    <td align="right">        9.98</td>
    <td align="right">     10.2675</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">    15055.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    52693.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6587.57</td>
    <td align="right">     1462.06</td>
    <td align="right">     10.4310</td>
    <td align="right">        8.86</td>
    <td align="right">     11.4918</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">     3041.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10646.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">      138.50</td>
    <td align="right">       43.53</td>
    <td align="right">      4.1729</td>
    <td align="right">       26.66</td>
    <td align="right">      4.2081</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-05-24
    15:18:22</b></p>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">07-AUG-11:00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">02-JAN-05:30</td>
    <td align="right">04-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   953111.69</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">   305577.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">   169734.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">   185812.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">    42920.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">    84522.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        9.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   163665.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">   788586.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1116777.26</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   953111.69</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">   305577.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">ELECTRIC EQUIPMENT#412NPWthtNP8%8Flrs%:OpenPlanOffice#GeneralLights</td>
    <td align="right">    39126.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#412NPWthtNP8%8Flrs%:Stairs#GeneralLights</td>
    <td align="right">     3995.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#412NPWthtNP8%8Flrs%:Storage#GeneralLights</td>
    <td align="right">      350.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#412NPWthtNP8%8Flrs%:Washrooms#GeneralLights</td>
    <td align="right">     3366.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#412NPWthtNP8%8Flrs%:OpenPlanOffice/1#GeneralLights</td>
    <td align="right">    15119.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#412NPWthtNP8%8Flrs%:OpenPlanOffice/2#GeneralLights</td>
    <td align="right">    16811.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#8NPCafe:OpenPlanOffice1#GeneralLights</td>
    <td align="right">     3302.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#8NPCafe:Cafeteria#GeneralLights</td>
    <td align="right">     1527.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#8NPCafe:Stairs#GeneralLights</td>
    <td align="right">      499.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#8NPCafe:Storage#GeneralLights</td>
    <td align="right">       43.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#8NPCafe:Washrooms#GeneralLights</td>
    <td align="right">      420.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#8NPCafe:OpenPlanOffice1/1#GeneralLights</td>
    <td align="right">     1889.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#8NPCafe:OpenPlanOffice#GeneralLights</td>
    <td align="right">     2101.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#20NP:AHURoom#GeneralLights</td>
    <td align="right">     3502.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#20NP:OpenPlanOffice2#GeneralLights</td>
    <td align="right">     3994.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#20NP:Stairs#GeneralLights</td>
    <td align="right">      499.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#20NP:Washrooms#GeneralLights</td>
    <td align="right">      420.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#20NP:OpenPlanOffice1#GeneralLights</td>
    <td align="right">     2180.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#20NP:OpenPlanOffice#GeneralLights</td>
    <td align="right">     1656.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#1319NP%7Floors%:OpenPlanOffice1#GeneralLights</td>
    <td align="right">    34235.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#1319NP%7Floors%:Stairs#GeneralLights</td>
    <td align="right">     3495.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#1319NP%7Floors%:Storage#GeneralLights</td>
    <td align="right">      306.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#1319NP%7Floors%:Washrooms#GeneralLights</td>
    <td align="right">     2945.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#1319NP%7Floors%:OpenPlanOffice2#GeneralLights</td>
    <td align="right">    13229.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#1319NP%7Floors%:OpenPlanOffice#GeneralLights</td>
    <td align="right">    14709.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">ELECTRIC EQUIPMENT#412NPWthtNP8%8Flrs%:OpenPlanOffice#05</td>
    <td align="right">    44280.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#412NPWthtNP8%8Flrs%:Stairs#05</td>
    <td align="right">      615.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#412NPWthtNP8%8Flrs%:Washrooms#05</td>
    <td align="right">     1901.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#412NPWthtNP8%8Flrs%:OpenPlanOffice/1#05</td>
    <td align="right">    17111.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#412NPWthtNP8%8Flrs%:OpenPlanOffice/2#05</td>
    <td align="right">    19025.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#8NPCafe:OpenPlanOffice1#05</td>
    <td align="right">     3737.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#8NPCafe:Cafeteria#05</td>
    <td align="right">     2248.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#8NPCafe:Stairs#05</td>
    <td align="right">       76.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#8NPCafe:Washrooms#05</td>
    <td align="right">      237.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#8NPCafe:OpenPlanOffice1/1#05</td>
    <td align="right">     2138.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#8NPCafe:OpenPlanOffice#05</td>
    <td align="right">     2378.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#20NP:AHURoom#05</td>
    <td align="right">    11492.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#20NP:OpenPlanOffice2#05</td>
    <td align="right">     3918.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#20NP:Stairs#05</td>
    <td align="right">       76.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#20NP:Washrooms#05</td>
    <td align="right">      237.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#20NP:OpenPlanOffice1#05</td>
    <td align="right">     2138.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#20NP:OpenPlanOffice#05</td>
    <td align="right">     1625.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#1319NP%7Floors%:OpenPlanOffice1#05</td>
    <td align="right">    38745.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#1319NP%7Floors%:Stairs#05</td>
    <td align="right">      538.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#1319NP%7Floors%:Washrooms#05</td>
    <td align="right">     1664.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#1319NP%7Floors%:OpenPlanOffice2#05</td>
    <td align="right">    14972.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#1319NP%7Floors%:OpenPlanOffice#05</td>
    <td align="right">    16647.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Elevators and Escalators</td>
    <td align="right">    37700.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Fans</td>
    <td align="right">     5220.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">    84522.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        9.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   163665.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Sinks</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Showers</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-05-24
    15:18:22</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh]</td>
    <td align="right">Source Natural Gas [kWh]</td>
    <td align="right">Source Additional Fuel [kWh]</td>
    <td align="right">Source District Cooling [kWh]</td>
    <td align="right">Source District Heating [kWh]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">    74721.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1415283.12</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">   810009.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">  1665938.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">  2156835.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">   344393.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">  2344888.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">     1358.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">      277.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5181149.49</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">  7398422.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6596432.62</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh/m2]</td>
    <td align="right">Source Natural Gas [kWh/m2]</td>
    <td align="right">Source Additional Fuel [kWh/m2]</td>
    <td align="right">Source District Cooling [kWh/m2]</td>
    <td align="right">Source District Heating [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        4.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.01</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       53.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      110.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      143.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">       22.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      155.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      344.14</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      491.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      438.15</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh/m2]</td>
    <td align="right">Source Natural Gas [kWh/m2]</td>
    <td align="right">Source Additional Fuel [kWh/m2]</td>
    <td align="right">Source District Cooling [kWh/m2]</td>
    <td align="right">Source District Heating [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        4.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.01</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       53.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      110.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      143.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">       22.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      155.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      344.14</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      491.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      438.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-05-24
    15:18:22</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">SUMMER DESIGN DAY IN CENTRALTOWER</td>
    <td align="right">       31.90</td>
    <td align="right">       11.50</td>
    <td align="right">       20.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WINTER DESIGN DAY IN CENTRALTOWER</td>
    <td align="right">      -12.10</td>
    <td align="right">        0.00</td>
    <td align="right">      -12.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       12.20</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Reference</td>
    <td align="right">SVK_Bratislava.118160_IWEC</td>
  </tr>
  <tr>
    <td align="right">Site:Location</td>
    <td align="right"> BRATISLAVA - SVK</td>
  </tr>
  <tr>
    <td align="right">Latitude</td>
    <td align="right">{N 48° 12'}</td>
  </tr>
  <tr>
    <td align="right">Longitude</td>
    <td align="right">{E  17° 12'}</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">{GMT +1.0 Hours}</td>
  </tr>
  <tr>
    <td align="right">Elevation (m) above sea level</td>
    <td align="right">   130</td>
  </tr>
  <tr>
    <td align="right">Standard Pressure at Elevation</td>
    <td align="right"> 99773Pa</td>
  </tr>
  <tr>
    <td align="right">Data Source</td>
    <td align="right">IWEC Data</td>
  </tr>
  <tr>
    <td align="right">WMO Station</td>
    <td align="right">118160</td>
  </tr>
  <tr>
    <td align="right">Weather File Design Conditions</td>
    <td align="right">Climate Design Data 2009 ASHRAE Handbook</td>
  </tr>
  <tr>
    <td align="right">Heating Design Temperature 99.6% (C)</td>
    <td align="right">-11.9°</td>
  </tr>
  <tr>
    <td align="right">Heating Design Temperature 99% (C)</td>
    <td align="right">-9.1°</td>
  </tr>
  <tr>
    <td align="right">Cooling Design Temperature 0.4% (C)</td>
    <td align="right">32°</td>
  </tr>
  <tr>
    <td align="right">Cooling Design Temperature 1% (C)</td>
    <td align="right">30.1°</td>
  </tr>
  <tr>
    <td align="right">Cooling Design Temperature 2% (C)</td>
    <td align="right">28.5°</td>
  </tr>
  <tr>
    <td align="right">Maximum Dry Bulb Temperature (C)</td>
    <td align="right">  33.0°</td>
  </tr>
  <tr>
    <td align="right">Maximum Dry Bulb Occurs on</td>
    <td align="right"> Jul  7</td>
  </tr>
  <tr>
    <td align="right">Minimum Dry Bulb Temperature (C)</td>
    <td align="right"> -20.0°</td>
  </tr>
  <tr>
    <td align="right">Minimum Dry Bulb Occurs on</td>
    <td align="right"> Feb  1</td>
  </tr>
  <tr>
    <td align="right">Maximum Dew Point Temperature (C)</td>
    <td align="right">  20.1°</td>
  </tr>
  <tr>
    <td align="right">Maximum Dew Point Occurs on</td>
    <td align="right"> Jun 30</td>
  </tr>
  <tr>
    <td align="right">Minimum Dew Point Temperature (C)</td>
    <td align="right"> -21.0°</td>
  </tr>
  <tr>
    <td align="right">Minimum Dew Point Occurs on</td>
    <td align="right"> Feb  1</td>
  </tr>
  <tr>
    <td align="right">Standard Heating Degree-Days (base 10°C)</td>
    <td align="right">not found</td>
  </tr>
  <tr>
    <td align="right">Weather File Heating Degree-Days (base 10°C)</td>
    <td align="right">1254</td>
  </tr>
  <tr>
    <td align="right">Standard Cooling Degree-Days (base 18.3°C)</td>
    <td align="right">not found</td>
  </tr>
  <tr>
    <td align="right">Weather File Cooling Degree-Days (base 18°C)</td>
    <td align="right"> 261</td>
  </tr>
  <tr>
    <td align="right">Köppen Classification</td>
    <td align="right">Dfb</td>
  </tr>
  <tr>
    <td align="right">Köppen Description</td>
    <td align="right">Moist continental (warm summer, cold winter, no dry season, lat. 30-60°N)</td>
  </tr>
  <tr>
    <td align="right">Köppen Recommendation</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ASHRAE Climate Zone</td>
    <td align="right">5A</td>
  </tr>
  <tr>
    <td align="right">ASHRAE Description</td>
    <td align="right">Cool-Humid</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-05-24
    15:18:22</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_2_0_0</td>
    <td align="right">5</td>
    <td align="right">        0.40</td>
    <td align="right">       0.169</td>
    <td align="right">       0.173</td>
    <td align="right">       76.51</td>
    <td align="right">       12.40</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_3_0_0</td>
    <td align="right">5</td>
    <td align="right">        0.40</td>
    <td align="right">       0.169</td>
    <td align="right">       0.173</td>
    <td align="right">       76.94</td>
    <td align="right">        7.24</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_4_0_0</td>
    <td align="right">5</td>
    <td align="right">        0.40</td>
    <td align="right">       0.169</td>
    <td align="right">       0.173</td>
    <td align="right">       54.29</td>
    <td align="right">        0.31</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_5_0_0</td>
    <td align="right">5</td>
    <td align="right">        0.40</td>
    <td align="right">       0.169</td>
    <td align="right">       0.173</td>
    <td align="right">       43.25</td>
    <td align="right">      269.85</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_6_0_0</td>
    <td align="right">5</td>
    <td align="right">        0.40</td>
    <td align="right">       0.169</td>
    <td align="right">       0.173</td>
    <td align="right">      225.63</td>
    <td align="right">      359.63</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_13_0_0</td>
    <td align="right">5</td>
    <td align="right">        0.40</td>
    <td align="right">       0.169</td>
    <td align="right">       0.173</td>
    <td align="right">      261.27</td>
    <td align="right">       89.99</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_14_0_0</td>
    <td align="right">5</td>
    <td align="right">        0.40</td>
    <td align="right">       0.169</td>
    <td align="right">       0.173</td>
    <td align="right">      191.79</td>
    <td align="right">       80.16</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_15_0_0</td>
    <td align="right">5</td>
    <td align="right">        0.40</td>
    <td align="right">       0.169</td>
    <td align="right">       0.173</td>
    <td align="right">      230.13</td>
    <td align="right">       63.68</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_16_0_0</td>
    <td align="right">5</td>
    <td align="right">        0.40</td>
    <td align="right">       0.169</td>
    <td align="right">       0.173</td>
    <td align="right">      172.00</td>
    <td align="right">       47.88</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_17_0_0</td>
    <td align="right">5</td>
    <td align="right">        0.40</td>
    <td align="right">       0.169</td>
    <td align="right">       0.173</td>
    <td align="right">      210.73</td>
    <td align="right">       33.07</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_18_0_0</td>
    <td align="right">5</td>
    <td align="right">        0.40</td>
    <td align="right">       0.169</td>
    <td align="right">       0.173</td>
    <td align="right">      114.93</td>
    <td align="right">       20.29</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/1_WALL_5_0_0</td>
    <td align="right">5</td>
    <td align="right">        0.40</td>
    <td align="right">       0.169</td>
    <td align="right">       0.173</td>
    <td align="right">      966.16</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/2_WALL_4_0_0</td>
    <td align="right">5</td>
    <td align="right">        0.40</td>
    <td align="right">       0.169</td>
    <td align="right">       0.173</td>
    <td align="right">      920.66</td>
    <td align="right">      270.04</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_2_0_0</td>
    <td align="right">5</td>
    <td align="right">        0.40</td>
    <td align="right">       0.169</td>
    <td align="right">       0.173</td>
    <td align="right">        9.56</td>
    <td align="right">       12.40</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_3_0_0</td>
    <td align="right">5</td>
    <td align="right">        0.40</td>
    <td align="right">       0.169</td>
    <td align="right">       0.173</td>
    <td align="right">        9.62</td>
    <td align="right">        7.24</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_4_0_0</td>
    <td align="right">5</td>
    <td align="right">        0.40</td>
    <td align="right">       0.169</td>
    <td align="right">       0.173</td>
    <td align="right">        6.79</td>
    <td align="right">        0.31</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_5_0_0</td>
    <td align="right">5</td>
    <td align="right">        0.40</td>
    <td align="right">       0.169</td>
    <td align="right">       0.173</td>
    <td align="right">        5.41</td>
    <td align="right">      269.85</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_6_0_0</td>
    <td align="right">5</td>
    <td align="right">        0.40</td>
    <td align="right">       0.169</td>
    <td align="right">       0.173</td>
    <td align="right">       28.20</td>
    <td align="right">      359.63</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_17_0_0</td>
    <td align="right">5</td>
    <td align="right">        0.40</td>
    <td align="right">       0.169</td>
    <td align="right">       0.173</td>
    <td align="right">       32.66</td>
    <td align="right">       89.99</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_18_0_0</td>
    <td align="right">5</td>
    <td align="right">        0.40</td>
    <td align="right">       0.169</td>
    <td align="right">       0.173</td>
    <td align="right">       23.97</td>
    <td align="right">       80.16</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_19_0_0</td>
    <td align="right">5</td>
    <td align="right">        0.40</td>
    <td align="right">       0.169</td>
    <td align="right">       0.173</td>
    <td align="right">       28.77</td>
    <td align="right">       63.68</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_20_0_0</td>
    <td align="right">5</td>
    <td align="right">        0.40</td>
    <td align="right">       0.169</td>
    <td align="right">       0.173</td>
    <td align="right">       21.50</td>
    <td align="right">       47.88</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_21_0_0</td>
    <td align="right">5</td>
    <td align="right">        0.40</td>
    <td align="right">       0.169</td>
    <td align="right">       0.173</td>
    <td align="right">       26.34</td>
    <td align="right">       33.07</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_22_0_0</td>
    <td align="right">5</td>
    <td align="right">        0.40</td>
    <td align="right">       0.169</td>
    <td align="right">       0.173</td>
    <td align="right">       14.37</td>
    <td align="right">       20.29</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1/1_WALL_5_0_0</td>
    <td align="right">5</td>
    <td align="right">        0.40</td>
    <td align="right">       0.169</td>
    <td align="right">       0.173</td>
    <td align="right">      120.77</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE_WALL_4_0_0</td>
    <td align="right">5</td>
    <td align="right">        0.40</td>
    <td align="right">       0.169</td>
    <td align="right">       0.173</td>
    <td align="right">      115.08</td>
    <td align="right">      270.04</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">20NP:AHUROOM_WALL_2_0_0</td>
    <td align="right">5</td>
    <td align="right">        0.40</td>
    <td align="right">       0.169</td>
    <td align="right">       0.173</td>
    <td align="right">        9.56</td>
    <td align="right">       12.40</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">20NP:AHUROOM_WALL_3_0_0</td>
    <td align="right">5</td>
    <td align="right">        0.40</td>
    <td align="right">       0.169</td>
    <td align="right">       0.173</td>
    <td align="right">        9.62</td>
    <td align="right">        7.24</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">20NP:AHUROOM_WALL_4_0_0</td>
    <td align="right">5</td>
    <td align="right">        0.40</td>
    <td align="right">       0.169</td>
    <td align="right">       0.173</td>
    <td align="right">        6.79</td>
    <td align="right">        0.31</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">20NP:AHUROOM_WALL_5_0_0</td>
    <td align="right">5</td>
    <td align="right">        0.40</td>
    <td align="right">       0.169</td>
    <td align="right">       0.173</td>
    <td align="right">        5.41</td>
    <td align="right">      269.85</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">20NP:AHUROOM_WALL_6_0_0</td>
    <td align="right">5</td>
    <td align="right">        0.40</td>
    <td align="right">       0.169</td>
    <td align="right">       0.173</td>
    <td align="right">       28.20</td>
    <td align="right">      359.63</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">20NP:AHUROOM_WALL_7_0_0</td>
    <td align="right">5</td>
    <td align="right">        0.40</td>
    <td align="right">       0.169</td>
    <td align="right">       0.173</td>
    <td align="right">       38.22</td>
    <td align="right">      270.04</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">20NP:AHUROOM_WALL_14_0_0</td>
    <td align="right">5</td>
    <td align="right">        0.40</td>
    <td align="right">       0.169</td>
    <td align="right">       0.173</td>
    <td align="right">       26.34</td>
    <td align="right">       33.07</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">20NP:AHUROOM_WALL_15_0_0</td>
    <td align="right">5</td>
    <td align="right">        0.40</td>
    <td align="right">       0.169</td>
    <td align="right">       0.173</td>
    <td align="right">       14.37</td>
    <td align="right">       20.29</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">20NP:AHUROOM_ROOF_1_0_0</td>
    <td align="right">9</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.171</td>
    <td align="right">       91.59</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">20NP:AHUROOM_ROOF_1_0_1</td>
    <td align="right">9</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.171</td>
    <td align="right">        9.31</td>
    <td align="right">      179.63</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">20NP:AHUROOM_ROOF_1_0_2</td>
    <td align="right">9</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.171</td>
    <td align="right">      117.99</td>
    <td align="right">      206.90</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE2_WALL_2_0_0</td>
    <td align="right">5</td>
    <td align="right">        0.40</td>
    <td align="right">       0.169</td>
    <td align="right">       0.173</td>
    <td align="right">       21.50</td>
    <td align="right">       47.88</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE2_WALL_7_0_0</td>
    <td align="right">5</td>
    <td align="right">        0.40</td>
    <td align="right">       0.169</td>
    <td align="right">       0.173</td>
    <td align="right">       32.66</td>
    <td align="right">       89.99</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE2_WALL_8_0_0</td>
    <td align="right">5</td>
    <td align="right">        0.40</td>
    <td align="right">       0.169</td>
    <td align="right">       0.173</td>
    <td align="right">       23.97</td>
    <td align="right">       80.16</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE2_WALL_9_0_0</td>
    <td align="right">5</td>
    <td align="right">        0.40</td>
    <td align="right">       0.169</td>
    <td align="right">       0.173</td>
    <td align="right">       28.77</td>
    <td align="right">       63.68</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE2_ROOF_1_0_0</td>
    <td align="right">9</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.171</td>
    <td align="right">      332.89</td>
    <td align="right">      204.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">20NP:MEPSHAFT1_ROOF_1_0_0</td>
    <td align="right">9</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.171</td>
    <td align="right">       13.72</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">20NP:STAIRS_ROOF_1_0_0</td>
    <td align="right">9</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.171</td>
    <td align="right">       41.62</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">20NP:MEPSHAFT_ROOF_1_0_0</td>
    <td align="right">9</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.171</td>
    <td align="right">        9.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">20NP:WASHROOMS_ROOF_1_0_0</td>
    <td align="right">9</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.171</td>
    <td align="right">       43.38</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE1_WALL_5_0_0</td>
    <td align="right">5</td>
    <td align="right">        0.40</td>
    <td align="right">       0.169</td>
    <td align="right">       0.173</td>
    <td align="right">      120.77</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE1_ROOF_1_0_0</td>
    <td align="right">9</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.171</td>
    <td align="right">      108.28</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE1_ROOF_1_0_1</td>
    <td align="right">9</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.171</td>
    <td align="right">       73.45</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE_WALL_4_0_0</td>
    <td align="right">5</td>
    <td align="right">        0.40</td>
    <td align="right">       0.169</td>
    <td align="right">       0.173</td>
    <td align="right">       76.87</td>
    <td align="right">      270.04</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE_ROOF_1_0_0</td>
    <td align="right">9</td>
    <td align="right">        0.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.171</td>
    <td align="right">      138.08</td>
    <td align="right">      129.80</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_2_0_0</td>
    <td align="right">5</td>
    <td align="right">        0.40</td>
    <td align="right">       0.169</td>
    <td align="right">       0.173</td>
    <td align="right">       66.95</td>
    <td align="right">       12.40</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_3_0_0</td>
    <td align="right">5</td>
    <td align="right">        0.40</td>
    <td align="right">       0.169</td>
    <td align="right">       0.173</td>
    <td align="right">       67.33</td>
    <td align="right">        7.24</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_4_0_0</td>
    <td align="right">5</td>
    <td align="right">        0.40</td>
    <td align="right">       0.169</td>
    <td align="right">       0.173</td>
    <td align="right">       47.51</td>
    <td align="right">        0.31</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_5_0_0</td>
    <td align="right">5</td>
    <td align="right">        0.40</td>
    <td align="right">       0.169</td>
    <td align="right">       0.173</td>
    <td align="right">       37.84</td>
    <td align="right">      269.85</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_6_0_0</td>
    <td align="right">5</td>
    <td align="right">        0.40</td>
    <td align="right">       0.169</td>
    <td align="right">       0.173</td>
    <td align="right">      197.42</td>
    <td align="right">      359.63</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_13_0_0</td>
    <td align="right">5</td>
    <td align="right">        0.40</td>
    <td align="right">       0.169</td>
    <td align="right">       0.173</td>
    <td align="right">      228.61</td>
    <td align="right">       89.99</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_14_0_0</td>
    <td align="right">5</td>
    <td align="right">        0.40</td>
    <td align="right">       0.169</td>
    <td align="right">       0.173</td>
    <td align="right">      167.82</td>
    <td align="right">       80.16</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_15_0_0</td>
    <td align="right">5</td>
    <td align="right">        0.40</td>
    <td align="right">       0.169</td>
    <td align="right">       0.173</td>
    <td align="right">      201.37</td>
    <td align="right">       63.68</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_16_0_0</td>
    <td align="right">5</td>
    <td align="right">        0.40</td>
    <td align="right">       0.169</td>
    <td align="right">       0.173</td>
    <td align="right">      150.50</td>
    <td align="right">       47.88</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_17_0_0</td>
    <td align="right">5</td>
    <td align="right">        0.40</td>
    <td align="right">       0.169</td>
    <td align="right">       0.173</td>
    <td align="right">      184.39</td>
    <td align="right">       33.07</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_18_0_0</td>
    <td align="right">5</td>
    <td align="right">        0.40</td>
    <td align="right">       0.169</td>
    <td align="right">       0.173</td>
    <td align="right">      100.57</td>
    <td align="right">       20.29</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE2_WALL_5_0_0</td>
    <td align="right">5</td>
    <td align="right">        0.40</td>
    <td align="right">       0.169</td>
    <td align="right">       0.173</td>
    <td align="right">      845.39</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        3.43</td>
    <td align="right">        0.32</td>
    <td align="right">        0.08</td>
    <td align="right">        3.83</td>
    <td align="right">       30.60</td>
    <td align="right">       1.493</td>
    <td align="right">       0.568</td>
    <td align="right">       0.745</td>
    <td align="right">      23.853</td>
    <td align="right">      23.853</td>
    <td align="right">No</td>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_2_0_0</td>
    <td align="right">       12.40</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_3_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        3.45</td>
    <td align="right">        0.32</td>
    <td align="right">        0.08</td>
    <td align="right">        3.85</td>
    <td align="right">       30.78</td>
    <td align="right">       1.493</td>
    <td align="right">       0.568</td>
    <td align="right">       0.745</td>
    <td align="right">      23.853</td>
    <td align="right">      23.853</td>
    <td align="right">No</td>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_3_0_0</td>
    <td align="right">        7.24</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.39</td>
    <td align="right">        0.26</td>
    <td align="right">        0.06</td>
    <td align="right">        2.71</td>
    <td align="right">       21.72</td>
    <td align="right">       1.493</td>
    <td align="right">       0.568</td>
    <td align="right">       0.745</td>
    <td align="right">      23.853</td>
    <td align="right">      23.853</td>
    <td align="right">No</td>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_4_0_0</td>
    <td align="right">        0.31</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.50</td>
    <td align="right">        0.21</td>
    <td align="right">        0.05</td>
    <td align="right">        1.75</td>
    <td align="right">       14.03</td>
    <td align="right">       1.493</td>
    <td align="right">       0.568</td>
    <td align="right">       0.745</td>
    <td align="right">      23.853</td>
    <td align="right">      23.853</td>
    <td align="right">No</td>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_5_0_0</td>
    <td align="right">      269.85</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_6_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">       10.01</td>
    <td align="right">        0.69</td>
    <td align="right">        0.17</td>
    <td align="right">       10.87</td>
    <td align="right">       86.98</td>
    <td align="right">       1.493</td>
    <td align="right">       0.568</td>
    <td align="right">       0.745</td>
    <td align="right">      23.853</td>
    <td align="right">      23.853</td>
    <td align="right">No</td>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_6_0_0</td>
    <td align="right">      359.63</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_13_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">       12.05</td>
    <td align="right">        0.81</td>
    <td align="right">        0.20</td>
    <td align="right">       13.06</td>
    <td align="right">      104.51</td>
    <td align="right">       1.493</td>
    <td align="right">       0.568</td>
    <td align="right">       0.745</td>
    <td align="right">      23.853</td>
    <td align="right">      23.853</td>
    <td align="right">No</td>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_13_0_0</td>
    <td align="right">       89.99</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_14_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        8.81</td>
    <td align="right">        0.63</td>
    <td align="right">        0.15</td>
    <td align="right">        9.59</td>
    <td align="right">       76.72</td>
    <td align="right">       1.493</td>
    <td align="right">       0.568</td>
    <td align="right">       0.745</td>
    <td align="right">      23.853</td>
    <td align="right">      23.853</td>
    <td align="right">No</td>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_14_0_0</td>
    <td align="right">       80.16</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_15_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">       10.60</td>
    <td align="right">        0.73</td>
    <td align="right">        0.18</td>
    <td align="right">       11.51</td>
    <td align="right">       92.05</td>
    <td align="right">       1.493</td>
    <td align="right">       0.568</td>
    <td align="right">       0.745</td>
    <td align="right">      23.853</td>
    <td align="right">      23.853</td>
    <td align="right">No</td>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_15_0_0</td>
    <td align="right">       63.68</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_16_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        7.89</td>
    <td align="right">        0.57</td>
    <td align="right">        0.14</td>
    <td align="right">        8.60</td>
    <td align="right">       68.80</td>
    <td align="right">       1.493</td>
    <td align="right">       0.568</td>
    <td align="right">       0.745</td>
    <td align="right">      23.853</td>
    <td align="right">      23.853</td>
    <td align="right">No</td>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_16_0_0</td>
    <td align="right">       47.88</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_17_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        9.69</td>
    <td align="right">        0.68</td>
    <td align="right">        0.17</td>
    <td align="right">       10.54</td>
    <td align="right">       84.29</td>
    <td align="right">       1.493</td>
    <td align="right">       0.568</td>
    <td align="right">       0.745</td>
    <td align="right">      23.853</td>
    <td align="right">      23.853</td>
    <td align="right">No</td>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_17_0_0</td>
    <td align="right">       33.07</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_18_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        5.22</td>
    <td align="right">        0.42</td>
    <td align="right">        0.10</td>
    <td align="right">        5.75</td>
    <td align="right">       45.97</td>
    <td align="right">       1.493</td>
    <td align="right">       0.568</td>
    <td align="right">       0.745</td>
    <td align="right">      23.853</td>
    <td align="right">      23.853</td>
    <td align="right">No</td>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_18_0_0</td>
    <td align="right">       20.29</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/1_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        7.37</td>
    <td align="right">        0.54</td>
    <td align="right">        0.13</td>
    <td align="right">        8.05</td>
    <td align="right">      386.46</td>
    <td align="right">       1.493</td>
    <td align="right">       0.568</td>
    <td align="right">       0.745</td>
    <td align="right">      23.853</td>
    <td align="right">      23.853</td>
    <td align="right">No</td>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/1_WALL_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/2_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        7.02</td>
    <td align="right">        0.52</td>
    <td align="right">        0.13</td>
    <td align="right">        7.67</td>
    <td align="right">      368.27</td>
    <td align="right">       1.493</td>
    <td align="right">       0.568</td>
    <td align="right">       0.745</td>
    <td align="right">      23.853</td>
    <td align="right">      23.853</td>
    <td align="right">No</td>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/2_WALL_4_0_0</td>
    <td align="right">      270.04</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        3.43</td>
    <td align="right">        0.32</td>
    <td align="right">        0.08</td>
    <td align="right">        3.83</td>
    <td align="right">        3.83</td>
    <td align="right">       1.493</td>
    <td align="right">       0.568</td>
    <td align="right">       0.745</td>
    <td align="right">      23.853</td>
    <td align="right">      23.853</td>
    <td align="right">No</td>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_2_0_0</td>
    <td align="right">       12.40</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_3_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        3.45</td>
    <td align="right">        0.32</td>
    <td align="right">        0.08</td>
    <td align="right">        3.85</td>
    <td align="right">        3.85</td>
    <td align="right">       1.493</td>
    <td align="right">       0.568</td>
    <td align="right">       0.745</td>
    <td align="right">      23.853</td>
    <td align="right">      23.853</td>
    <td align="right">No</td>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_3_0_0</td>
    <td align="right">        7.24</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.39</td>
    <td align="right">        0.26</td>
    <td align="right">        0.06</td>
    <td align="right">        2.71</td>
    <td align="right">        2.71</td>
    <td align="right">       1.493</td>
    <td align="right">       0.568</td>
    <td align="right">       0.745</td>
    <td align="right">      23.853</td>
    <td align="right">      23.853</td>
    <td align="right">No</td>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_4_0_0</td>
    <td align="right">        0.31</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.50</td>
    <td align="right">        0.21</td>
    <td align="right">        0.05</td>
    <td align="right">        1.75</td>
    <td align="right">        1.75</td>
    <td align="right">       1.493</td>
    <td align="right">       0.568</td>
    <td align="right">       0.745</td>
    <td align="right">      23.853</td>
    <td align="right">      23.853</td>
    <td align="right">No</td>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_5_0_0</td>
    <td align="right">      269.85</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_6_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">       10.01</td>
    <td align="right">        0.69</td>
    <td align="right">        0.17</td>
    <td align="right">       10.87</td>
    <td align="right">       10.87</td>
    <td align="right">       1.493</td>
    <td align="right">       0.568</td>
    <td align="right">       0.745</td>
    <td align="right">      23.853</td>
    <td align="right">      23.853</td>
    <td align="right">No</td>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_6_0_0</td>
    <td align="right">      359.63</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_17_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">       12.05</td>
    <td align="right">        0.81</td>
    <td align="right">        0.20</td>
    <td align="right">       13.06</td>
    <td align="right">       13.06</td>
    <td align="right">       1.493</td>
    <td align="right">       0.568</td>
    <td align="right">       0.745</td>
    <td align="right">      23.853</td>
    <td align="right">      23.853</td>
    <td align="right">No</td>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_17_0_0</td>
    <td align="right">       89.99</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_18_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        8.81</td>
    <td align="right">        0.63</td>
    <td align="right">        0.15</td>
    <td align="right">        9.59</td>
    <td align="right">        9.59</td>
    <td align="right">       1.493</td>
    <td align="right">       0.568</td>
    <td align="right">       0.745</td>
    <td align="right">      23.853</td>
    <td align="right">      23.853</td>
    <td align="right">No</td>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_18_0_0</td>
    <td align="right">       80.16</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_19_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">       10.60</td>
    <td align="right">        0.73</td>
    <td align="right">        0.18</td>
    <td align="right">       11.51</td>
    <td align="right">       11.51</td>
    <td align="right">       1.493</td>
    <td align="right">       0.568</td>
    <td align="right">       0.745</td>
    <td align="right">      23.853</td>
    <td align="right">      23.853</td>
    <td align="right">No</td>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_19_0_0</td>
    <td align="right">       63.68</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_20_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        7.89</td>
    <td align="right">        0.57</td>
    <td align="right">        0.14</td>
    <td align="right">        8.60</td>
    <td align="right">        8.60</td>
    <td align="right">       1.493</td>
    <td align="right">       0.568</td>
    <td align="right">       0.745</td>
    <td align="right">      23.853</td>
    <td align="right">      23.853</td>
    <td align="right">No</td>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_20_0_0</td>
    <td align="right">       47.88</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_21_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        9.69</td>
    <td align="right">        0.68</td>
    <td align="right">        0.17</td>
    <td align="right">       10.54</td>
    <td align="right">       10.54</td>
    <td align="right">       1.493</td>
    <td align="right">       0.568</td>
    <td align="right">       0.745</td>
    <td align="right">      23.853</td>
    <td align="right">      23.853</td>
    <td align="right">No</td>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_21_0_0</td>
    <td align="right">       33.07</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_22_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        5.22</td>
    <td align="right">        0.42</td>
    <td align="right">        0.10</td>
    <td align="right">        5.75</td>
    <td align="right">        5.75</td>
    <td align="right">       1.493</td>
    <td align="right">       0.568</td>
    <td align="right">       0.745</td>
    <td align="right">      23.853</td>
    <td align="right">      23.853</td>
    <td align="right">No</td>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_22_0_0</td>
    <td align="right">       20.29</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1/1_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        7.37</td>
    <td align="right">        0.54</td>
    <td align="right">        0.13</td>
    <td align="right">        8.05</td>
    <td align="right">       48.31</td>
    <td align="right">       1.493</td>
    <td align="right">       0.568</td>
    <td align="right">       0.745</td>
    <td align="right">      23.853</td>
    <td align="right">      23.853</td>
    <td align="right">No</td>
    <td align="right">8NPCAFE:OPENPLANOFFICE1/1_WALL_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        7.02</td>
    <td align="right">        0.52</td>
    <td align="right">        0.13</td>
    <td align="right">        7.67</td>
    <td align="right">       46.03</td>
    <td align="right">       1.493</td>
    <td align="right">       0.568</td>
    <td align="right">       0.745</td>
    <td align="right">      23.853</td>
    <td align="right">      23.853</td>
    <td align="right">No</td>
    <td align="right">8NPCAFE:OPENPLANOFFICE_WALL_4_0_0</td>
    <td align="right">      270.04</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">20NP:AHUROOM_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        3.43</td>
    <td align="right">        0.32</td>
    <td align="right">        0.08</td>
    <td align="right">        3.83</td>
    <td align="right">        3.83</td>
    <td align="right">       1.493</td>
    <td align="right">       0.568</td>
    <td align="right">       0.745</td>
    <td align="right">      23.853</td>
    <td align="right">      23.853</td>
    <td align="right">No</td>
    <td align="right">20NP:AHUROOM_WALL_2_0_0</td>
    <td align="right">       12.40</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">20NP:AHUROOM_WALL_3_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        3.45</td>
    <td align="right">        0.32</td>
    <td align="right">        0.08</td>
    <td align="right">        3.85</td>
    <td align="right">        3.85</td>
    <td align="right">       1.493</td>
    <td align="right">       0.568</td>
    <td align="right">       0.745</td>
    <td align="right">      23.853</td>
    <td align="right">      23.853</td>
    <td align="right">No</td>
    <td align="right">20NP:AHUROOM_WALL_3_0_0</td>
    <td align="right">        7.24</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">20NP:AHUROOM_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.39</td>
    <td align="right">        0.26</td>
    <td align="right">        0.06</td>
    <td align="right">        2.71</td>
    <td align="right">        2.71</td>
    <td align="right">       1.493</td>
    <td align="right">       0.568</td>
    <td align="right">       0.745</td>
    <td align="right">      23.853</td>
    <td align="right">      23.853</td>
    <td align="right">No</td>
    <td align="right">20NP:AHUROOM_WALL_4_0_0</td>
    <td align="right">        0.31</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">20NP:AHUROOM_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.50</td>
    <td align="right">        0.21</td>
    <td align="right">        0.05</td>
    <td align="right">        1.75</td>
    <td align="right">        1.75</td>
    <td align="right">       1.493</td>
    <td align="right">       0.568</td>
    <td align="right">       0.745</td>
    <td align="right">      23.853</td>
    <td align="right">      23.853</td>
    <td align="right">No</td>
    <td align="right">20NP:AHUROOM_WALL_5_0_0</td>
    <td align="right">      269.85</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">20NP:AHUROOM_WALL_6_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">       10.01</td>
    <td align="right">        0.69</td>
    <td align="right">        0.17</td>
    <td align="right">       10.87</td>
    <td align="right">       10.87</td>
    <td align="right">       1.493</td>
    <td align="right">       0.568</td>
    <td align="right">       0.745</td>
    <td align="right">      23.853</td>
    <td align="right">      23.853</td>
    <td align="right">No</td>
    <td align="right">20NP:AHUROOM_WALL_6_0_0</td>
    <td align="right">      359.63</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">20NP:AHUROOM_WALL_7_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        6.99</td>
    <td align="right">        0.52</td>
    <td align="right">        0.13</td>
    <td align="right">        7.64</td>
    <td align="right">       15.29</td>
    <td align="right">       1.493</td>
    <td align="right">       0.568</td>
    <td align="right">       0.745</td>
    <td align="right">      23.853</td>
    <td align="right">      23.853</td>
    <td align="right">No</td>
    <td align="right">20NP:AHUROOM_WALL_7_0_0</td>
    <td align="right">      270.04</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">20NP:AHUROOM_WALL_14_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        9.69</td>
    <td align="right">        0.68</td>
    <td align="right">        0.17</td>
    <td align="right">       10.54</td>
    <td align="right">       10.54</td>
    <td align="right">       1.493</td>
    <td align="right">       0.568</td>
    <td align="right">       0.745</td>
    <td align="right">      23.853</td>
    <td align="right">      23.853</td>
    <td align="right">No</td>
    <td align="right">20NP:AHUROOM_WALL_14_0_0</td>
    <td align="right">       33.07</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">20NP:AHUROOM_WALL_15_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        5.22</td>
    <td align="right">        0.42</td>
    <td align="right">        0.10</td>
    <td align="right">        5.75</td>
    <td align="right">        5.75</td>
    <td align="right">       1.493</td>
    <td align="right">       0.568</td>
    <td align="right">       0.745</td>
    <td align="right">      23.853</td>
    <td align="right">      23.853</td>
    <td align="right">No</td>
    <td align="right">20NP:AHUROOM_WALL_15_0_0</td>
    <td align="right">       20.29</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE2_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        7.89</td>
    <td align="right">        0.57</td>
    <td align="right">        0.14</td>
    <td align="right">        8.60</td>
    <td align="right">        8.60</td>
    <td align="right">       1.493</td>
    <td align="right">       0.568</td>
    <td align="right">       0.745</td>
    <td align="right">      23.853</td>
    <td align="right">      23.853</td>
    <td align="right">No</td>
    <td align="right">20NP:OPENPLANOFFICE2_WALL_2_0_0</td>
    <td align="right">       47.88</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE2_WALL_7_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">       12.05</td>
    <td align="right">        0.81</td>
    <td align="right">        0.20</td>
    <td align="right">       13.06</td>
    <td align="right">       13.06</td>
    <td align="right">       1.493</td>
    <td align="right">       0.568</td>
    <td align="right">       0.745</td>
    <td align="right">      23.853</td>
    <td align="right">      23.853</td>
    <td align="right">No</td>
    <td align="right">20NP:OPENPLANOFFICE2_WALL_7_0_0</td>
    <td align="right">       89.99</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE2_WALL_8_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        8.81</td>
    <td align="right">        0.63</td>
    <td align="right">        0.15</td>
    <td align="right">        9.59</td>
    <td align="right">        9.59</td>
    <td align="right">       1.493</td>
    <td align="right">       0.568</td>
    <td align="right">       0.745</td>
    <td align="right">      23.853</td>
    <td align="right">      23.853</td>
    <td align="right">No</td>
    <td align="right">20NP:OPENPLANOFFICE2_WALL_8_0_0</td>
    <td align="right">       80.16</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE2_WALL_9_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">       10.60</td>
    <td align="right">        0.73</td>
    <td align="right">        0.18</td>
    <td align="right">       11.51</td>
    <td align="right">       11.51</td>
    <td align="right">       1.493</td>
    <td align="right">       0.568</td>
    <td align="right">       0.745</td>
    <td align="right">      23.853</td>
    <td align="right">      23.853</td>
    <td align="right">No</td>
    <td align="right">20NP:OPENPLANOFFICE2_WALL_9_0_0</td>
    <td align="right">       63.68</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE1_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        7.37</td>
    <td align="right">        0.54</td>
    <td align="right">        0.13</td>
    <td align="right">        8.05</td>
    <td align="right">       48.31</td>
    <td align="right">       1.493</td>
    <td align="right">       0.568</td>
    <td align="right">       0.745</td>
    <td align="right">      23.853</td>
    <td align="right">      23.853</td>
    <td align="right">No</td>
    <td align="right">20NP:OPENPLANOFFICE1_WALL_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        7.03</td>
    <td align="right">        0.52</td>
    <td align="right">        0.13</td>
    <td align="right">        7.69</td>
    <td align="right">       30.75</td>
    <td align="right">       1.493</td>
    <td align="right">       0.568</td>
    <td align="right">       0.745</td>
    <td align="right">      23.853</td>
    <td align="right">      23.853</td>
    <td align="right">No</td>
    <td align="right">20NP:OPENPLANOFFICE_WALL_4_0_0</td>
    <td align="right">      270.04</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        3.43</td>
    <td align="right">        0.32</td>
    <td align="right">        0.08</td>
    <td align="right">        3.83</td>
    <td align="right">       26.78</td>
    <td align="right">       1.493</td>
    <td align="right">       0.568</td>
    <td align="right">       0.745</td>
    <td align="right">      23.853</td>
    <td align="right">      23.853</td>
    <td align="right">No</td>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_2_0_0</td>
    <td align="right">       12.40</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_3_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        3.45</td>
    <td align="right">        0.32</td>
    <td align="right">        0.08</td>
    <td align="right">        3.85</td>
    <td align="right">       26.93</td>
    <td align="right">       1.493</td>
    <td align="right">       0.568</td>
    <td align="right">       0.745</td>
    <td align="right">      23.853</td>
    <td align="right">      23.853</td>
    <td align="right">No</td>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_3_0_0</td>
    <td align="right">        7.24</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        2.39</td>
    <td align="right">        0.26</td>
    <td align="right">        0.06</td>
    <td align="right">        2.71</td>
    <td align="right">       19.00</td>
    <td align="right">       1.493</td>
    <td align="right">       0.568</td>
    <td align="right">       0.745</td>
    <td align="right">      23.853</td>
    <td align="right">      23.853</td>
    <td align="right">No</td>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_4_0_0</td>
    <td align="right">        0.31</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        1.50</td>
    <td align="right">        0.21</td>
    <td align="right">        0.05</td>
    <td align="right">        1.75</td>
    <td align="right">       12.28</td>
    <td align="right">       1.493</td>
    <td align="right">       0.568</td>
    <td align="right">       0.745</td>
    <td align="right">      23.853</td>
    <td align="right">      23.853</td>
    <td align="right">No</td>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_5_0_0</td>
    <td align="right">      269.85</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_6_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">       10.01</td>
    <td align="right">        0.69</td>
    <td align="right">        0.17</td>
    <td align="right">       10.87</td>
    <td align="right">       76.11</td>
    <td align="right">       1.493</td>
    <td align="right">       0.568</td>
    <td align="right">       0.745</td>
    <td align="right">      23.853</td>
    <td align="right">      23.853</td>
    <td align="right">No</td>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_6_0_0</td>
    <td align="right">      359.63</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_13_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">       12.05</td>
    <td align="right">        0.81</td>
    <td align="right">        0.20</td>
    <td align="right">       13.06</td>
    <td align="right">       91.44</td>
    <td align="right">       1.493</td>
    <td align="right">       0.568</td>
    <td align="right">       0.745</td>
    <td align="right">      23.853</td>
    <td align="right">      23.853</td>
    <td align="right">No</td>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_13_0_0</td>
    <td align="right">       89.99</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_14_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        8.81</td>
    <td align="right">        0.63</td>
    <td align="right">        0.15</td>
    <td align="right">        9.59</td>
    <td align="right">       67.13</td>
    <td align="right">       1.493</td>
    <td align="right">       0.568</td>
    <td align="right">       0.745</td>
    <td align="right">      23.853</td>
    <td align="right">      23.853</td>
    <td align="right">No</td>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_14_0_0</td>
    <td align="right">       80.16</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_15_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">       10.60</td>
    <td align="right">        0.73</td>
    <td align="right">        0.18</td>
    <td align="right">       11.51</td>
    <td align="right">       80.55</td>
    <td align="right">       1.493</td>
    <td align="right">       0.568</td>
    <td align="right">       0.745</td>
    <td align="right">      23.853</td>
    <td align="right">      23.853</td>
    <td align="right">No</td>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_15_0_0</td>
    <td align="right">       63.68</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_16_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        7.89</td>
    <td align="right">        0.57</td>
    <td align="right">        0.14</td>
    <td align="right">        8.60</td>
    <td align="right">       60.20</td>
    <td align="right">       1.493</td>
    <td align="right">       0.568</td>
    <td align="right">       0.745</td>
    <td align="right">      23.853</td>
    <td align="right">      23.853</td>
    <td align="right">No</td>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_16_0_0</td>
    <td align="right">       47.88</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_17_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        9.69</td>
    <td align="right">        0.68</td>
    <td align="right">        0.17</td>
    <td align="right">       10.54</td>
    <td align="right">       73.76</td>
    <td align="right">       1.493</td>
    <td align="right">       0.568</td>
    <td align="right">       0.745</td>
    <td align="right">      23.853</td>
    <td align="right">      23.853</td>
    <td align="right">No</td>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_17_0_0</td>
    <td align="right">       33.07</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_18_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        5.22</td>
    <td align="right">        0.42</td>
    <td align="right">        0.10</td>
    <td align="right">        5.75</td>
    <td align="right">       40.23</td>
    <td align="right">       1.493</td>
    <td align="right">       0.568</td>
    <td align="right">       0.745</td>
    <td align="right">      23.853</td>
    <td align="right">      23.853</td>
    <td align="right">No</td>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_18_0_0</td>
    <td align="right">       20.29</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE2_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">1001</td>
    <td align="right">        7.37</td>
    <td align="right">        0.54</td>
    <td align="right">        0.13</td>
    <td align="right">        8.05</td>
    <td align="right">      338.16</td>
    <td align="right">       1.493</td>
    <td align="right">       0.568</td>
    <td align="right">       0.745</td>
    <td align="right">      23.853</td>
    <td align="right">      23.853</td>
    <td align="right">No</td>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE2_WALL_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2676.53</td>
    <td align="right">       1.493</td>
    <td align="right">       0.568</td>
    <td align="right">       0.745</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      638.24</td>
    <td align="right">       1.493</td>
    <td align="right">       0.568</td>
    <td align="right">       0.745</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2038.30</td>
    <td align="right">       1.493</td>
    <td align="right">       0.568</td>
    <td align="right">       0.745</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE_PARTITION_4_0_0_0_0_0_WIN</td>
    <td align="right">1002</td>
    <td align="right">        7.67</td>
    <td align="right">      322.23</td>
    <td align="right">       3.094</td>
    <td align="right">       0.700</td>
    <td align="right">       0.781</td>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE_PARTITION_4_0_0</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      322.23</td>
    <td align="right">       3.094</td>
    <td align="right">       0.700</td>
    <td align="right">       0.781</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-05-24
    15:18:22</b></p>
<b>Sunlit Fraction</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-05-24
    15:18:22</b></p>
<b>Interior Lighting</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE GENERAL LIGHTING</td>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE</td>
    <td align="right">     10.4000</td>
    <td align="right">     3762.19</td>
    <td align="right">    39126.73</td>
    <td align="right">ELECTRIC EQUIPMENT#412NPWthtNP8%8Flrs%:OpenPlanOffice#GeneralLights</td>
    <td align="right">2868</td>
    <td align="right">       59.84</td>
    <td align="right">       59.84</td>
    <td align="right">       59.84</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       54.93</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:STAIRS GENERAL LIGHTING</td>
    <td align="right">412NPWTHTNP8%8FLRS%:STAIRS</td>
    <td align="right">     12.0000</td>
    <td align="right">      332.94</td>
    <td align="right">     3995.30</td>
    <td align="right">ELECTRIC EQUIPMENT#412NPWthtNP8%8Flrs%:Stairs#GeneralLights</td>
    <td align="right">2840</td>
    <td align="right">       59.84</td>
    <td align="right">       59.84</td>
    <td align="right">       59.84</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        5.61</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:STORAGE GENERAL LIGHTING</td>
    <td align="right">412NPWTHTNP8%8FLRS%:STORAGE</td>
    <td align="right">      2.5000</td>
    <td align="right">      140.28</td>
    <td align="right">      350.70</td>
    <td align="right">ELECTRIC EQUIPMENT#412NPWthtNP8%8Flrs%:Storage#GeneralLights</td>
    <td align="right">2848</td>
    <td align="right">       49.86</td>
    <td align="right">       49.86</td>
    <td align="right">       49.86</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:WASHROOMS GENERAL LIGHTING</td>
    <td align="right">412NPWTHTNP8%8FLRS%:WASHROOMS</td>
    <td align="right">      9.7000</td>
    <td align="right">      347.06</td>
    <td align="right">     3366.46</td>
    <td align="right">ELECTRIC EQUIPMENT#412NPWthtNP8%8Flrs%:Washrooms#GeneralLights</td>
    <td align="right">2853</td>
    <td align="right">       59.84</td>
    <td align="right">       59.84</td>
    <td align="right">       59.84</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.73</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/1 GENERAL LIGHTING</td>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/1</td>
    <td align="right">     10.4000</td>
    <td align="right">     1453.83</td>
    <td align="right">    15119.84</td>
    <td align="right">ELECTRIC EQUIPMENT#412NPWthtNP8%8Flrs%:OpenPlanOffice/1#GeneralLights</td>
    <td align="right">2868</td>
    <td align="right">       59.84</td>
    <td align="right">       59.84</td>
    <td align="right">       59.84</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       21.23</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/2 GENERAL LIGHTING</td>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/2</td>
    <td align="right">     10.4000</td>
    <td align="right">     1616.48</td>
    <td align="right">    16811.35</td>
    <td align="right">ELECTRIC EQUIPMENT#412NPWthtNP8%8Flrs%:OpenPlanOffice/2#GeneralLights</td>
    <td align="right">2868</td>
    <td align="right">       59.84</td>
    <td align="right">       59.84</td>
    <td align="right">       59.84</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       23.60</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1 GENERAL LIGHTING</td>
    <td align="right">8NPCAFE:OPENPLANOFFICE1</td>
    <td align="right">     10.4000</td>
    <td align="right">      317.55</td>
    <td align="right">     3302.47</td>
    <td align="right">ELECTRIC EQUIPMENT#8NPCafe:OpenPlanOffice1#GeneralLights</td>
    <td align="right">2868</td>
    <td align="right">       59.84</td>
    <td align="right">       59.84</td>
    <td align="right">       59.84</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       37.09</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:CAFETERIA GENERAL LIGHTING</td>
    <td align="right">8NPCAFE:CAFETERIA</td>
    <td align="right">     10.0000</td>
    <td align="right">      152.73</td>
    <td align="right">     1527.28</td>
    <td align="right">ELECTRIC EQUIPMENT#8NPCafe:Cafeteria#GeneralLights</td>
    <td align="right">2892</td>
    <td align="right">       19.95</td>
    <td align="right">       19.95</td>
    <td align="right">       19.95</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        5.72</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:STAIRS GENERAL LIGHTING</td>
    <td align="right">8NPCAFE:STAIRS</td>
    <td align="right">     12.0000</td>
    <td align="right">       41.62</td>
    <td align="right">      499.41</td>
    <td align="right">ELECTRIC EQUIPMENT#8NPCafe:Stairs#GeneralLights</td>
    <td align="right">2840</td>
    <td align="right">       59.84</td>
    <td align="right">       59.84</td>
    <td align="right">       59.84</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        5.61</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:STORAGE GENERAL LIGHTING</td>
    <td align="right">8NPCAFE:STORAGE</td>
    <td align="right">      2.5000</td>
    <td align="right">       17.53</td>
    <td align="right">       43.84</td>
    <td align="right">ELECTRIC EQUIPMENT#8NPCafe:Storage#GeneralLights</td>
    <td align="right">2848</td>
    <td align="right">       49.86</td>
    <td align="right">       49.86</td>
    <td align="right">       49.86</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:WASHROOMS GENERAL LIGHTING</td>
    <td align="right">8NPCAFE:WASHROOMS</td>
    <td align="right">      9.7000</td>
    <td align="right">       43.38</td>
    <td align="right">      420.81</td>
    <td align="right">ELECTRIC EQUIPMENT#8NPCafe:Washrooms#GeneralLights</td>
    <td align="right">2853</td>
    <td align="right">       59.84</td>
    <td align="right">       59.84</td>
    <td align="right">       59.84</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.73</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1/1 GENERAL LIGHTING</td>
    <td align="right">8NPCAFE:OPENPLANOFFICE1/1</td>
    <td align="right">     10.4000</td>
    <td align="right">      181.73</td>
    <td align="right">     1889.98</td>
    <td align="right">ELECTRIC EQUIPMENT#8NPCafe:OpenPlanOffice1/1#GeneralLights</td>
    <td align="right">2868</td>
    <td align="right">       59.84</td>
    <td align="right">       59.84</td>
    <td align="right">       59.84</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       21.23</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE GENERAL LIGHTING</td>
    <td align="right">8NPCAFE:OPENPLANOFFICE</td>
    <td align="right">     10.4000</td>
    <td align="right">      202.06</td>
    <td align="right">     2101.42</td>
    <td align="right">ELECTRIC EQUIPMENT#8NPCafe:OpenPlanOffice#GeneralLights</td>
    <td align="right">2868</td>
    <td align="right">       59.84</td>
    <td align="right">       59.84</td>
    <td align="right">       59.84</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       23.60</td>
  </tr>
  <tr>
    <td align="right">20NP:AHUROOM GENERAL LIGHTING</td>
    <td align="right">20NP:AHUROOM</td>
    <td align="right">     16.0000</td>
    <td align="right">      218.90</td>
    <td align="right">     3502.34</td>
    <td align="right">ELECTRIC EQUIPMENT#20NP:AHURoom#GeneralLights</td>
    <td align="right">2868</td>
    <td align="right">       59.84</td>
    <td align="right">       59.84</td>
    <td align="right">       59.84</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">       39.34</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE2 GENERAL LIGHTING</td>
    <td align="right">20NP:OPENPLANOFFICE2</td>
    <td align="right">     12.0000</td>
    <td align="right">      332.89</td>
    <td align="right">     3994.70</td>
    <td align="right">ELECTRIC EQUIPMENT#20NP:OpenPlanOffice2#GeneralLights</td>
    <td align="right">2868</td>
    <td align="right">       59.84</td>
    <td align="right">       59.84</td>
    <td align="right">       59.84</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       44.87</td>
  </tr>
  <tr>
    <td align="right">20NP:STAIRS GENERAL LIGHTING</td>
    <td align="right">20NP:STAIRS</td>
    <td align="right">     12.0000</td>
    <td align="right">       41.62</td>
    <td align="right">      499.41</td>
    <td align="right">ELECTRIC EQUIPMENT#20NP:Stairs#GeneralLights</td>
    <td align="right">2840</td>
    <td align="right">       59.84</td>
    <td align="right">       59.84</td>
    <td align="right">       59.84</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        5.61</td>
  </tr>
  <tr>
    <td align="right">20NP:WASHROOMS GENERAL LIGHTING</td>
    <td align="right">20NP:WASHROOMS</td>
    <td align="right">      9.7000</td>
    <td align="right">       43.38</td>
    <td align="right">      420.81</td>
    <td align="right">ELECTRIC EQUIPMENT#20NP:Washrooms#GeneralLights</td>
    <td align="right">2853</td>
    <td align="right">       59.84</td>
    <td align="right">       59.84</td>
    <td align="right">       59.84</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.73</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE1 GENERAL LIGHTING</td>
    <td align="right">20NP:OPENPLANOFFICE1</td>
    <td align="right">     12.0000</td>
    <td align="right">      181.73</td>
    <td align="right">     2180.75</td>
    <td align="right">ELECTRIC EQUIPMENT#20NP:OpenPlanOffice1#GeneralLights</td>
    <td align="right">2868</td>
    <td align="right">       59.84</td>
    <td align="right">       59.84</td>
    <td align="right">       59.84</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       24.49</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE GENERAL LIGHTING</td>
    <td align="right">20NP:OPENPLANOFFICE</td>
    <td align="right">     12.0000</td>
    <td align="right">      138.08</td>
    <td align="right">     1656.96</td>
    <td align="right">ELECTRIC EQUIPMENT#20NP:OpenPlanOffice#GeneralLights</td>
    <td align="right">2868</td>
    <td align="right">       59.84</td>
    <td align="right">       59.84</td>
    <td align="right">       59.84</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       18.61</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1 GENERAL LIGHTING</td>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1</td>
    <td align="right">     10.4000</td>
    <td align="right">     3291.91</td>
    <td align="right">    34235.89</td>
    <td align="right">ELECTRIC EQUIPMENT#1319NP%7Floors%:OpenPlanOffice1#GeneralLights</td>
    <td align="right">2868</td>
    <td align="right">       59.84</td>
    <td align="right">       59.84</td>
    <td align="right">       59.84</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       54.93</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:STAIRS GENERAL LIGHTING</td>
    <td align="right">1319NP%7FLOORS%:STAIRS</td>
    <td align="right">     12.0000</td>
    <td align="right">      291.32</td>
    <td align="right">     3495.89</td>
    <td align="right">ELECTRIC EQUIPMENT#1319NP%7Floors%:Stairs#GeneralLights</td>
    <td align="right">2840</td>
    <td align="right">       59.84</td>
    <td align="right">       59.84</td>
    <td align="right">       59.84</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        5.61</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:STORAGE GENERAL LIGHTING</td>
    <td align="right">1319NP%7FLOORS%:STORAGE</td>
    <td align="right">      2.5000</td>
    <td align="right">      122.74</td>
    <td align="right">      306.86</td>
    <td align="right">ELECTRIC EQUIPMENT#1319NP%7Floors%:Storage#GeneralLights</td>
    <td align="right">2848</td>
    <td align="right">       49.86</td>
    <td align="right">       49.86</td>
    <td align="right">       49.86</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:WASHROOMS GENERAL LIGHTING</td>
    <td align="right">1319NP%7FLOORS%:WASHROOMS</td>
    <td align="right">      9.7000</td>
    <td align="right">      303.68</td>
    <td align="right">     2945.65</td>
    <td align="right">ELECTRIC EQUIPMENT#1319NP%7Floors%:Washrooms#GeneralLights</td>
    <td align="right">2853</td>
    <td align="right">       59.84</td>
    <td align="right">       59.84</td>
    <td align="right">       59.84</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.73</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE2 GENERAL LIGHTING</td>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE2</td>
    <td align="right">     10.4000</td>
    <td align="right">     1272.10</td>
    <td align="right">    13229.86</td>
    <td align="right">ELECTRIC EQUIPMENT#1319NP%7Floors%:OpenPlanOffice2#GeneralLights</td>
    <td align="right">2868</td>
    <td align="right">       59.84</td>
    <td align="right">       59.84</td>
    <td align="right">       59.84</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       21.23</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE GENERAL LIGHTING</td>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE</td>
    <td align="right">     10.4000</td>
    <td align="right">     1414.42</td>
    <td align="right">    14709.93</td>
    <td align="right">ELECTRIC EQUIPMENT#1319NP%7Floors%:OpenPlanOffice#GeneralLights</td>
    <td align="right">2868</td>
    <td align="right">       59.84</td>
    <td align="right">       59.84</td>
    <td align="right">       59.84</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       23.60</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10.4374</td>
    <td align="right">    16262.14</td>
    <td align="right">   169734.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      457.06</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Daylighting Type</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-05-24
    15:18:22</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">BOTTOM AHU UNITARY COOLING COIL DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoStageWithHumidityControlMode</td>
    <td align="right">&nbsp;</td>
    <td align="right">    36100.00</td>
    <td align="right">    28831.45</td>
    <td align="right">     7268.55</td>
    <td align="right">        0.80</td>
    <td align="right">        2.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TOP AHU UNITARY COOLING COIL DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoStageWithHumidityControlMode</td>
    <td align="right">&nbsp;</td>
    <td align="right">    36100.00</td>
    <td align="right">    28831.45</td>
    <td align="right">     7268.55</td>
    <td align="right">        0.80</td>
    <td align="right">        2.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">BOTTOM AHU  PRE-HEAT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   190123.45</td>
    <td align="right">   132399.39</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">TOP AHU  PRE-HEAT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   159522.91</td>
    <td align="right">   111089.59</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE VRF SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      600.00</td>
    <td align="right">       16.21</td>
    <td align="right">    13895.73</td>
    <td align="right">      857.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/1 VRF SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      600.00</td>
    <td align="right">        8.10</td>
    <td align="right">     6946.05</td>
    <td align="right">      857.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/2 VRF SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      600.00</td>
    <td align="right">       10.08</td>
    <td align="right">     8644.08</td>
    <td align="right">      857.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1 VRF SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      600.00</td>
    <td align="right">        1.68</td>
    <td align="right">     1442.20</td>
    <td align="right">      857.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:CAFETERIA VRF SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      600.00</td>
    <td align="right">        0.69</td>
    <td align="right">      589.91</td>
    <td align="right">      857.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1/1 VRF SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      600.00</td>
    <td align="right">        1.02</td>
    <td align="right">      871.95</td>
    <td align="right">      857.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE VRF SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      600.00</td>
    <td align="right">        1.26</td>
    <td align="right">     1082.12</td>
    <td align="right">      857.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE2 VRF SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      600.00</td>
    <td align="right">        1.87</td>
    <td align="right">     1600.33</td>
    <td align="right">      857.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE1 VRF SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      600.00</td>
    <td align="right">        1.11</td>
    <td align="right">      948.18</td>
    <td align="right">      857.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE VRF SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      600.00</td>
    <td align="right">        1.12</td>
    <td align="right">      960.25</td>
    <td align="right">      857.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1 VRF SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      600.00</td>
    <td align="right">       14.00</td>
    <td align="right">    11997.56</td>
    <td align="right">      857.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE2 VRF SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      600.00</td>
    <td align="right">        7.00</td>
    <td align="right">     6000.88</td>
    <td align="right">      857.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE VRF SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      600.00</td>
    <td align="right">        3.58</td>
    <td align="right">     3068.79</td>
    <td align="right">      857.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">BOTTOM AHU EXTRACT FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      540.00</td>
    <td align="right">        9.72</td>
    <td align="right">     7500.00</td>
    <td align="right">      771.43</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">BOTTOM AHU SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      540.00</td>
    <td align="right">        9.72</td>
    <td align="right">     7500.00</td>
    <td align="right">      771.43</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">TOP AHU EXTRACT FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      540.00</td>
    <td align="right">        9.72</td>
    <td align="right">     7500.00</td>
    <td align="right">      771.43</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">TOP AHU SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      540.00</td>
    <td align="right">        9.72</td>
    <td align="right">     7500.00</td>
    <td align="right">      771.43</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">HW LOOP SUPPLY PUMP/1</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">    50000.00</td>
    <td align="right">      0.0064</td>
    <td align="right">      790.00</td>
    <td align="right">   124192.14</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">DHW PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">    50000.00</td>
    <td align="right">      0.0020</td>
    <td align="right">      500.00</td>
    <td align="right">   250000.00</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER</td>
    <td align="right">WaterHeater:Stratified</td>
    <td align="right">        3.15</td>
    <td align="right">   155482.29</td>
    <td align="right">        0.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-05-24
    15:18:22</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE</td>
    <td align="right">   189734.85</td>
    <td align="right">   218195.08</td>
    <td align="right">      14.097</td>
    <td align="right">      16.212</td>
    <td align="right">SUMMER DESIGN DAY IN CENTRALTOWER</td>
    <td align="right">7/15 09:00:00</td>
    <td align="right">       25.57</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:WASHROOMS</td>
    <td align="right">    12946.16</td>
    <td align="right">    14888.08</td>
    <td align="right">       0.962</td>
    <td align="right">       1.106</td>
    <td align="right">SUMMER DESIGN DAY IN CENTRALTOWER</td>
    <td align="right">7/15 09:00:00</td>
    <td align="right">       25.57</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/1</td>
    <td align="right">    94842.62</td>
    <td align="right">   109069.01</td>
    <td align="right">       7.047</td>
    <td align="right">       8.104</td>
    <td align="right">SUMMER DESIGN DAY IN CENTRALTOWER</td>
    <td align="right">7/15 14:00:00</td>
    <td align="right">       31.90</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/2</td>
    <td align="right">   118027.88</td>
    <td align="right">   135732.06</td>
    <td align="right">       8.769</td>
    <td align="right">      10.085</td>
    <td align="right">SUMMER DESIGN DAY IN CENTRALTOWER</td>
    <td align="right">7/15 17:30:00</td>
    <td align="right">       29.71</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1</td>
    <td align="right">    19692.08</td>
    <td align="right">    22645.89</td>
    <td align="right">       1.463</td>
    <td align="right">       1.683</td>
    <td align="right">SUMMER DESIGN DAY IN CENTRALTOWER</td>
    <td align="right">7/15 09:00:00</td>
    <td align="right">       25.57</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:CAFETERIA</td>
    <td align="right">     8054.69</td>
    <td align="right">     9262.89</td>
    <td align="right">       0.598</td>
    <td align="right">       0.688</td>
    <td align="right">SUMMER DESIGN DAY IN CENTRALTOWER</td>
    <td align="right">7/15 12:00:00</td>
    <td align="right">       30.40</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:WASHROOMS</td>
    <td align="right">     1647.81</td>
    <td align="right">     1894.98</td>
    <td align="right">       0.122</td>
    <td align="right">       0.141</td>
    <td align="right">SUMMER DESIGN DAY IN CENTRALTOWER</td>
    <td align="right">7/15 09:00:00</td>
    <td align="right">       25.57</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1/1</td>
    <td align="right">    11905.82</td>
    <td align="right">    13691.69</td>
    <td align="right">       0.885</td>
    <td align="right">       1.017</td>
    <td align="right">SUMMER DESIGN DAY IN CENTRALTOWER</td>
    <td align="right">7/15 14:00:00</td>
    <td align="right">       31.90</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE</td>
    <td align="right">    14775.49</td>
    <td align="right">    16991.81</td>
    <td align="right">       1.098</td>
    <td align="right">       1.262</td>
    <td align="right">SUMMER DESIGN DAY IN CENTRALTOWER</td>
    <td align="right">7/15 17:30:00</td>
    <td align="right">       29.71</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE2</td>
    <td align="right">    21851.19</td>
    <td align="right">    25128.87</td>
    <td align="right">       1.624</td>
    <td align="right">       1.867</td>
    <td align="right">SUMMER DESIGN DAY IN CENTRALTOWER</td>
    <td align="right">7/15 09:00:00</td>
    <td align="right">       25.57</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">20NP:WASHROOMS</td>
    <td align="right">     3626.27</td>
    <td align="right">     4170.22</td>
    <td align="right">       0.269</td>
    <td align="right">       0.310</td>
    <td align="right">SUMMER DESIGN DAY IN CENTRALTOWER</td>
    <td align="right">7/15 09:00:00</td>
    <td align="right">       25.57</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE1</td>
    <td align="right">    12946.64</td>
    <td align="right">    14888.64</td>
    <td align="right">       0.962</td>
    <td align="right">       1.106</td>
    <td align="right">SUMMER DESIGN DAY IN CENTRALTOWER</td>
    <td align="right">7/15 14:00:00</td>
    <td align="right">       31.90</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE</td>
    <td align="right">    13111.49</td>
    <td align="right">    15078.21</td>
    <td align="right">       0.974</td>
    <td align="right">       1.120</td>
    <td align="right">SUMMER DESIGN DAY IN CENTRALTOWER</td>
    <td align="right">7/15 17:30:00</td>
    <td align="right">       29.71</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1</td>
    <td align="right">   163816.85</td>
    <td align="right">   188389.38</td>
    <td align="right">      12.171</td>
    <td align="right">      13.997</td>
    <td align="right">SUMMER DESIGN DAY IN CENTRALTOWER</td>
    <td align="right">7/15 09:00:00</td>
    <td align="right">       25.57</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:WASHROOMS</td>
    <td align="right">     9574.97</td>
    <td align="right">    11011.22</td>
    <td align="right">       0.711</td>
    <td align="right">       0.818</td>
    <td align="right">SUMMER DESIGN DAY IN CENTRALTOWER</td>
    <td align="right">7/15 14:30:00</td>
    <td align="right">       31.90</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE2</td>
    <td align="right">    81937.04</td>
    <td align="right">    94227.59</td>
    <td align="right">       6.088</td>
    <td align="right">       7.001</td>
    <td align="right">SUMMER DESIGN DAY IN CENTRALTOWER</td>
    <td align="right">7/15 14:00:00</td>
    <td align="right">       31.90</td>
    <td align="right">     0.01068</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE</td>
    <td align="right">    41901.85</td>
    <td align="right">    48187.12</td>
    <td align="right">       3.113</td>
    <td align="right">       3.580</td>
    <td align="right">SUMMER DESIGN DAY IN CENTRALTOWER</td>
    <td align="right">7/15 15:30:00</td>
    <td align="right">       31.55</td>
    <td align="right">     0.01068</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE</td>
    <td align="right">   118563.51</td>
    <td align="right">   148204.39</td>
    <td align="right">       8.890</td>
    <td align="right">      11.113</td>
    <td align="right">WINTER DESIGN DAY IN CENTRALTOWER</td>
    <td align="right">1/15 06:00:00</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:WASHROOMS</td>
    <td align="right">     5673.35</td>
    <td align="right">     7091.69</td>
    <td align="right">       0.425</td>
    <td align="right">       0.532</td>
    <td align="right">WINTER DESIGN DAY IN CENTRALTOWER</td>
    <td align="right">1/15 07:00:00</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/1</td>
    <td align="right">    58718.77</td>
    <td align="right">    73398.47</td>
    <td align="right">       4.403</td>
    <td align="right">       5.504</td>
    <td align="right">WINTER DESIGN DAY IN CENTRALTOWER</td>
    <td align="right">1/15 06:00:00</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/2</td>
    <td align="right">    59396.45</td>
    <td align="right">    74245.56</td>
    <td align="right">       4.454</td>
    <td align="right">       5.567</td>
    <td align="right">WINTER DESIGN DAY IN CENTRALTOWER</td>
    <td align="right">1/15 06:00:00</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1</td>
    <td align="right">    12548.95</td>
    <td align="right">    15686.19</td>
    <td align="right">       0.941</td>
    <td align="right">       1.176</td>
    <td align="right">WINTER DESIGN DAY IN CENTRALTOWER</td>
    <td align="right">1/15 06:00:00</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:CAFETERIA</td>
    <td align="right">     4594.02</td>
    <td align="right">     5742.52</td>
    <td align="right">       0.344</td>
    <td align="right">       0.441</td>
    <td align="right">WINTER DESIGN DAY IN CENTRALTOWER</td>
    <td align="right">1/15 11:00:00</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:WASHROOMS</td>
    <td align="right">      704.51</td>
    <td align="right">      880.64</td>
    <td align="right">       0.053</td>
    <td align="right">       0.066</td>
    <td align="right">WINTER DESIGN DAY IN CENTRALTOWER</td>
    <td align="right">1/15 07:00:00</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1/1</td>
    <td align="right">     7452.50</td>
    <td align="right">     9315.62</td>
    <td align="right">       0.559</td>
    <td align="right">       0.698</td>
    <td align="right">WINTER DESIGN DAY IN CENTRALTOWER</td>
    <td align="right">1/15 06:00:00</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE</td>
    <td align="right">     7535.77</td>
    <td align="right">     9419.71</td>
    <td align="right">       0.565</td>
    <td align="right">       0.706</td>
    <td align="right">WINTER DESIGN DAY IN CENTRALTOWER</td>
    <td align="right">1/15 06:00:00</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE2</td>
    <td align="right">    13371.43</td>
    <td align="right">    16714.28</td>
    <td align="right">       1.003</td>
    <td align="right">       1.253</td>
    <td align="right">WINTER DESIGN DAY IN CENTRALTOWER</td>
    <td align="right">1/15 06:00:00</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">20NP:WASHROOMS</td>
    <td align="right">     2171.40</td>
    <td align="right">     2714.25</td>
    <td align="right">       0.163</td>
    <td align="right">       0.204</td>
    <td align="right">WINTER DESIGN DAY IN CENTRALTOWER</td>
    <td align="right">1/15 07:00:00</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE1</td>
    <td align="right">     9362.64</td>
    <td align="right">    11703.29</td>
    <td align="right">       0.702</td>
    <td align="right">       0.878</td>
    <td align="right">WINTER DESIGN DAY IN CENTRALTOWER</td>
    <td align="right">1/15 06:00:00</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE</td>
    <td align="right">     7826.39</td>
    <td align="right">     9782.99</td>
    <td align="right">       0.587</td>
    <td align="right">       0.734</td>
    <td align="right">WINTER DESIGN DAY IN CENTRALTOWER</td>
    <td align="right">1/15 06:00:00</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1</td>
    <td align="right">   104927.47</td>
    <td align="right">   131159.34</td>
    <td align="right">       7.868</td>
    <td align="right">       9.834</td>
    <td align="right">WINTER DESIGN DAY IN CENTRALTOWER</td>
    <td align="right">1/15 06:00:00</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:WASHROOMS</td>
    <td align="right">     5112.79</td>
    <td align="right">     6390.98</td>
    <td align="right">       0.383</td>
    <td align="right">       0.479</td>
    <td align="right">WINTER DESIGN DAY IN CENTRALTOWER</td>
    <td align="right">1/15 07:00:00</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE2</td>
    <td align="right">    52357.44</td>
    <td align="right">    65446.80</td>
    <td align="right">       3.926</td>
    <td align="right">       4.907</td>
    <td align="right">WINTER DESIGN DAY IN CENTRALTOWER</td>
    <td align="right">1/15 06:00:00</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE</td>
    <td align="right">    12899.61</td>
    <td align="right">    16124.51</td>
    <td align="right">       0.967</td>
    <td align="right">       1.570</td>
    <td align="right">WINTER DESIGN DAY IN CENTRALTOWER</td>
    <td align="right">1/15 07:00:00</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00135</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BOTTOM</td>
    <td align="right">       40.30</td>
    <td align="right">        9.33</td>
    <td align="right">       25.80</td>
    <td align="right">        9.33</td>
  </tr>
  <tr>
    <td align="right">TOP</td>
    <td align="right">       29.80</td>
    <td align="right">        7.83</td>
    <td align="right">       19.86</td>
    <td align="right">        7.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-05-24
    15:18:22</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">TOP AHU  OUTDOOR AIR CONTROLLER</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        7.83</td>
    <td align="right">        7.83</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE</td>
    <td align="right">     1689.50</td>
    <td align="right">     1210.50</td>
    <td align="right">       99.00</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:WASHROOMS</td>
    <td align="right">     2039.00</td>
    <td align="right">     2399.50</td>
    <td align="right">     1504.00</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/1</td>
    <td align="right">     1999.50</td>
    <td align="right">      973.50</td>
    <td align="right">      183.50</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/2</td>
    <td align="right">     1760.00</td>
    <td align="right">     1259.50</td>
    <td align="right">      234.00</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1</td>
    <td align="right">     1648.50</td>
    <td align="right">     1292.00</td>
    <td align="right">      125.50</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:CAFETERIA</td>
    <td align="right">      571.00</td>
    <td align="right">      423.50</td>
    <td align="right">       56.00</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:WASHROOMS</td>
    <td align="right">     2023.50</td>
    <td align="right">     2420.00</td>
    <td align="right">     1499.00</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1/1</td>
    <td align="right">     1981.00</td>
    <td align="right">      988.50</td>
    <td align="right">      179.50</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE</td>
    <td align="right">     1753.00</td>
    <td align="right">     1270.50</td>
    <td align="right">      235.50</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE2</td>
    <td align="right">     1819.50</td>
    <td align="right">     1652.00</td>
    <td align="right">      544.00</td>
  </tr>
  <tr>
    <td align="right">20NP:WASHROOMS</td>
    <td align="right">     2540.50</td>
    <td align="right">     2807.00</td>
    <td align="right">     2309.00</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE1</td>
    <td align="right">     1883.00</td>
    <td align="right">     1469.00</td>
    <td align="right">      478.50</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE</td>
    <td align="right">     1845.50</td>
    <td align="right">     1798.50</td>
    <td align="right">      742.50</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1</td>
    <td align="right">     1657.50</td>
    <td align="right">     1727.00</td>
    <td align="right">      512.50</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:WASHROOMS</td>
    <td align="right">     2445.00</td>
    <td align="right">     2562.00</td>
    <td align="right">     1996.50</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE2</td>
    <td align="right">     1876.50</td>
    <td align="right">     1374.00</td>
    <td align="right">      372.50</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE</td>
    <td align="right">     1168.50</td>
    <td align="right">     2128.50</td>
    <td align="right">      519.00</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:ELEVATORSHAFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:MEPSHAFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:STAIRS</td>
    <td align="right">     2690.00</td>
    <td align="right">     2851.00</td>
    <td align="right">     2495.50</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:STORAGE</td>
    <td align="right">     1699.00</td>
    <td align="right">     2028.00</td>
    <td align="right">     1235.00</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:MEPSHAFT/1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:ELEVATORSHAFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:MEPSHAFT1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:STAIRS</td>
    <td align="right">     2646.00</td>
    <td align="right">     2874.50</td>
    <td align="right">     2471.00</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:STORAGE</td>
    <td align="right">     1701.00</td>
    <td align="right">     2043.00</td>
    <td align="right">     1243.00</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:MEPSHAFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">20NP:AHUROOM</td>
    <td align="right">     2058.00</td>
    <td align="right">     2044.00</td>
    <td align="right">     2029.50</td>
  </tr>
  <tr>
    <td align="right">20NP:ELEVATORSHAFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">20NP:MEPSHAFT1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">20NP:STAIRS</td>
    <td align="right">     2702.50</td>
    <td align="right">     2967.50</td>
    <td align="right">     2583.50</td>
  </tr>
  <tr>
    <td align="right">20NP:MEPSHAFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:ELEVATORSHAFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:MEPSHAFT1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:STAIRS</td>
    <td align="right">     2723.00</td>
    <td align="right">     3048.00</td>
    <td align="right">     2663.00</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:STORAGE</td>
    <td align="right">     2063.00</td>
    <td align="right">     2112.00</td>
    <td align="right">     1665.00</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:MEPSHAFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     3120.00</td>
    <td align="right">     3120.00</td>
    <td align="right">     3120.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE</td>
    <td align="right">        6.00</td>
    <td align="right">       96.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.00</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:WASHROOMS</td>
    <td align="right">       22.00</td>
    <td align="right">     2148.50</td>
    <td align="right">       14.00</td>
    <td align="right">     1916.00</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/1</td>
    <td align="right">        2.00</td>
    <td align="right">      134.50</td>
    <td align="right">        0.00</td>
    <td align="right">       84.50</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/2</td>
    <td align="right">        1.50</td>
    <td align="right">       80.50</td>
    <td align="right">        0.00</td>
    <td align="right">       30.50</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1</td>
    <td align="right">        3.50</td>
    <td align="right">       67.50</td>
    <td align="right">        0.00</td>
    <td align="right">       39.00</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:CAFETERIA</td>
    <td align="right">        2.00</td>
    <td align="right">       55.50</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:WASHROOMS</td>
    <td align="right">       23.50</td>
    <td align="right">     2119.00</td>
    <td align="right">       14.00</td>
    <td align="right">     1889.50</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1/1</td>
    <td align="right">        2.00</td>
    <td align="right">      117.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.50</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE</td>
    <td align="right">        1.50</td>
    <td align="right">       78.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.50</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE2</td>
    <td align="right">       50.00</td>
    <td align="right">       14.00</td>
    <td align="right">        0.50</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">20NP:WASHROOMS</td>
    <td align="right">      102.00</td>
    <td align="right">     1725.50</td>
    <td align="right">       40.00</td>
    <td align="right">     1527.50</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE1</td>
    <td align="right">       40.00</td>
    <td align="right">       26.50</td>
    <td align="right">        0.00</td>
    <td align="right">       15.50</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE</td>
    <td align="right">       23.00</td>
    <td align="right">       73.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.50</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1</td>
    <td align="right">       82.00</td>
    <td align="right">       32.50</td>
    <td align="right">        3.00</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:WASHROOMS</td>
    <td align="right">     1146.00</td>
    <td align="right">      980.50</td>
    <td align="right">      868.50</td>
    <td align="right">      912.50</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE2</td>
    <td align="right">       40.00</td>
    <td align="right">      178.00</td>
    <td align="right">        0.50</td>
    <td align="right">      145.00</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE</td>
    <td align="right">      349.50</td>
    <td align="right">       21.50</td>
    <td align="right">      126.00</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:ELEVATORSHAFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:MEPSHAFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:STAIRS</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:STORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:MEPSHAFT/1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:ELEVATORSHAFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:MEPSHAFT1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:STAIRS</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:STORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:MEPSHAFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">20NP:AHUROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">20NP:ELEVATORSHAFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">20NP:MEPSHAFT1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">20NP:STAIRS</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">20NP:MEPSHAFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:ELEVATORSHAFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:MEPSHAFT1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:STAIRS</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:STORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:MEPSHAFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     1188.50</td>
    <td align="right">     2287.00</td>
    <td align="right">      869.00</td>
    <td align="right">     2046.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-05-24
    15:18:22</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE</td>
    <td align="right">       39.15</td>
    <td align="right">       52.20</td>
    <td align="right">     1645.96</td>
    <td align="right">       1.163</td>
    <td align="right">       0.104</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:WASHROOMS</td>
    <td align="right">        3.66</td>
    <td align="right">        4.88</td>
    <td align="right">      151.84</td>
    <td align="right">       1.426</td>
    <td align="right">       0.105</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/1</td>
    <td align="right">       15.13</td>
    <td align="right">       20.17</td>
    <td align="right">      636.05</td>
    <td align="right">       1.163</td>
    <td align="right">       0.104</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/2</td>
    <td align="right">       16.82</td>
    <td align="right">       22.43</td>
    <td align="right">      707.21</td>
    <td align="right">       1.163</td>
    <td align="right">       0.104</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1</td>
    <td align="right">       26.44</td>
    <td align="right">       35.25</td>
    <td align="right">     1111.41</td>
    <td align="right">       1.162</td>
    <td align="right">       0.104</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:CAFETERIA</td>
    <td align="right">       33.09</td>
    <td align="right">       44.12</td>
    <td align="right">      534.55</td>
    <td align="right">       3.038</td>
    <td align="right">       0.104</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:WASHROOMS</td>
    <td align="right">        3.66</td>
    <td align="right">        4.88</td>
    <td align="right">      151.84</td>
    <td align="right">       1.426</td>
    <td align="right">       0.105</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1/1</td>
    <td align="right">       15.13</td>
    <td align="right">       20.17</td>
    <td align="right">      636.05</td>
    <td align="right">       1.163</td>
    <td align="right">       0.104</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE</td>
    <td align="right">       16.82</td>
    <td align="right">       22.43</td>
    <td align="right">      707.21</td>
    <td align="right">       1.163</td>
    <td align="right">       0.104</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE2</td>
    <td align="right">       27.71</td>
    <td align="right">       36.95</td>
    <td align="right">     1165.12</td>
    <td align="right">       1.160</td>
    <td align="right">       0.104</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">20NP:WASHROOMS</td>
    <td align="right">        3.66</td>
    <td align="right">        4.88</td>
    <td align="right">      151.84</td>
    <td align="right">       1.421</td>
    <td align="right">       0.105</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE1</td>
    <td align="right">       15.13</td>
    <td align="right">       20.17</td>
    <td align="right">      636.05</td>
    <td align="right">       1.160</td>
    <td align="right">       0.104</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE</td>
    <td align="right">       11.50</td>
    <td align="right">       15.33</td>
    <td align="right">      483.28</td>
    <td align="right">       1.160</td>
    <td align="right">       0.104</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1</td>
    <td align="right">       39.15</td>
    <td align="right">       52.20</td>
    <td align="right">     1645.96</td>
    <td align="right">       1.159</td>
    <td align="right">       0.104</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:WASHROOMS</td>
    <td align="right">        3.66</td>
    <td align="right">        4.88</td>
    <td align="right">      151.84</td>
    <td align="right">       1.405</td>
    <td align="right">       0.104</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE2</td>
    <td align="right">       15.13</td>
    <td align="right">       20.17</td>
    <td align="right">      636.05</td>
    <td align="right">       1.160</td>
    <td align="right">       0.104</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE</td>
    <td align="right">       16.82</td>
    <td align="right">       22.43</td>
    <td align="right">      707.21</td>
    <td align="right">       1.158</td>
    <td align="right">       0.104</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE</td>
    <td align="right">       39.15</td>
    <td align="right">       52.20</td>
    <td align="right">     1645.96</td>
    <td align="right">      71.702</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:WASHROOMS</td>
    <td align="right">        3.66</td>
    <td align="right">        4.88</td>
    <td align="right">      151.84</td>
    <td align="right">      86.445</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/1</td>
    <td align="right">       15.13</td>
    <td align="right">       20.17</td>
    <td align="right">      636.05</td>
    <td align="right">      71.707</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/2</td>
    <td align="right">       16.82</td>
    <td align="right">       22.43</td>
    <td align="right">      707.21</td>
    <td align="right">      71.709</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1</td>
    <td align="right">       26.44</td>
    <td align="right">       35.25</td>
    <td align="right">     1111.41</td>
    <td align="right">       1.120</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:CAFETERIA</td>
    <td align="right">       33.09</td>
    <td align="right">       44.12</td>
    <td align="right">      534.55</td>
    <td align="right">       2.937</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:WASHROOMS</td>
    <td align="right">        3.66</td>
    <td align="right">        4.88</td>
    <td align="right">      151.84</td>
    <td align="right">       1.350</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1/1</td>
    <td align="right">       15.13</td>
    <td align="right">       20.17</td>
    <td align="right">      636.05</td>
    <td align="right">       1.120</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE</td>
    <td align="right">       16.82</td>
    <td align="right">       22.43</td>
    <td align="right">      707.21</td>
    <td align="right">       1.120</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE2</td>
    <td align="right">       27.71</td>
    <td align="right">       36.95</td>
    <td align="right">     1165.12</td>
    <td align="right">       1.120</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">20NP:WASHROOMS</td>
    <td align="right">        3.66</td>
    <td align="right">        4.88</td>
    <td align="right">      151.84</td>
    <td align="right">       1.338</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE1</td>
    <td align="right">       15.13</td>
    <td align="right">       20.17</td>
    <td align="right">      636.05</td>
    <td align="right">       1.120</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE</td>
    <td align="right">       11.50</td>
    <td align="right">       15.33</td>
    <td align="right">      483.28</td>
    <td align="right">       1.120</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1</td>
    <td align="right">       39.15</td>
    <td align="right">       52.20</td>
    <td align="right">     1645.96</td>
    <td align="right">      54.459</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:WASHROOMS</td>
    <td align="right">        3.66</td>
    <td align="right">        4.88</td>
    <td align="right">      151.84</td>
    <td align="right">      64.252</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE2</td>
    <td align="right">       15.13</td>
    <td align="right">       20.17</td>
    <td align="right">      636.05</td>
    <td align="right">      54.875</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE</td>
    <td align="right">       16.82</td>
    <td align="right">       22.43</td>
    <td align="right">      707.21</td>
    <td align="right">      53.956</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-05-24
    15:18:22</b></p>
<b>Surfaces by Class</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         231</td>
    <td align="right">          52</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          56</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          56</td>
    <td align="right">          11</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          53</td>
    <td align="right">          52</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          17</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">          20</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        1341</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         104</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        3940</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         311</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         353</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">          78</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         944</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-05-24
    15:18:22</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     8409.95</td>
    <td align="right">    94702.21</td>
    <td align="right">14-JUN-02:00</td>
    <td align="right">   788586.31</td>
    <td align="right">07-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     4345.43</td>
    <td align="right">     9910.17</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   355546.72</td>
    <td align="right">02-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:412NPWTHTNP8%8FLRS%:OPENPLANOFFICE</td>
    <td align="right">     1021.16</td>
    <td align="right">     2214.05</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    83407.66</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">     1893.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   169734.61</td>
    <td align="right">02-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:412NPWTHTNP8%8FLRS%:OPENPLANOFFICE</td>
    <td align="right">      439.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    39126.73</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#412NPWthtNP8%8Flrs%:OpenPlanOffice#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">      439.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    39126.73</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:412NPWTHTNP8%8FLRS%:STAIRS</td>
    <td align="right">       52.97</td>
    <td align="right">       30.80</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     4611.24</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:412NPWTHTNP8%8FLRS%:STAIRS</td>
    <td align="right">       44.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     3995.30</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#412NPWthtNP8%8Flrs%:Stairs#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">       44.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     3995.30</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:412NPWTHTNP8%8FLRS%:STORAGE</td>
    <td align="right">        3.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      350.70</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:412NPWTHTNP8%8FLRS%:STORAGE</td>
    <td align="right">        3.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      350.70</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#412NPWthtNP8%8Flrs%:Storage#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        3.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      350.70</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:412NPWTHTNP8%8FLRS%:WASHROOMS</td>
    <td align="right">       57.72</td>
    <td align="right">       95.09</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     5268.33</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:412NPWTHTNP8%8FLRS%:WASHROOMS</td>
    <td align="right">       37.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     3366.46</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#412NPWthtNP8%8Flrs%:Washrooms#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">       37.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     3366.46</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/1</td>
    <td align="right">      394.61</td>
    <td align="right">      855.58</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    32231.42</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/1</td>
    <td align="right">      169.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    15119.84</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#412NPWthtNP8%8Flrs%:OpenPlanOffice/1#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">      169.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    15119.84</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/2</td>
    <td align="right">      438.76</td>
    <td align="right">      951.30</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    35837.27</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/2</td>
    <td align="right">      188.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    16811.35</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#412NPWthtNP8%8Flrs%:OpenPlanOffice/2#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">      188.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    16811.35</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:8NPCAFE:OPENPLANOFFICE1</td>
    <td align="right">       86.19</td>
    <td align="right">      186.88</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     7039.98</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:8NPCAFE:OPENPLANOFFICE1</td>
    <td align="right">       37.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     3302.47</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#8NPCafe:OpenPlanOffice1#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">       37.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     3302.47</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:8NPCAFE:CAFETERIA</td>
    <td align="right">       38.08</td>
    <td align="right">      157.37</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     3775.44</td>
    <td align="right">02-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:8NPCAFE:CAFETERIA</td>
    <td align="right">        5.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     1527.28</td>
    <td align="right">02-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#8NPCafe:Cafeteria#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        5.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     1527.28</td>
    <td align="right">02-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:8NPCAFE:STAIRS</td>
    <td align="right">        6.62</td>
    <td align="right">        3.85</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      576.41</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:8NPCAFE:STAIRS</td>
    <td align="right">        5.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      499.41</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#8NPCafe:Stairs#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        5.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      499.41</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:8NPCAFE:STORAGE</td>
    <td align="right">        0.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       43.84</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:8NPCAFE:STORAGE</td>
    <td align="right">        0.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       43.84</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#8NPCafe:Storage#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       43.84</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:8NPCAFE:WASHROOMS</td>
    <td align="right">        7.22</td>
    <td align="right">       11.89</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      658.54</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:8NPCAFE:WASHROOMS</td>
    <td align="right">        4.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      420.81</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#8NPCafe:Washrooms#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        4.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      420.81</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:8NPCAFE:OPENPLANOFFICE1/1</td>
    <td align="right">       49.33</td>
    <td align="right">      106.95</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     4028.93</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:8NPCAFE:OPENPLANOFFICE1/1</td>
    <td align="right">       21.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     1889.98</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#8NPCafe:OpenPlanOffice1/1#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">       21.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     1889.98</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:8NPCAFE:OPENPLANOFFICE</td>
    <td align="right">       54.84</td>
    <td align="right">      118.91</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     4479.66</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:8NPCAFE:OPENPLANOFFICE</td>
    <td align="right">       23.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     2101.42</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#8NPCafe:OpenPlanOffice#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">       23.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     2101.42</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:20NP:AHUROOM</td>
    <td align="right">      209.08</td>
    <td align="right">     1149.21</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    14994.40</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:20NP:AHUROOM</td>
    <td align="right">       39.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     3502.34</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#20NP:AHURoom#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">       39.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     3502.34</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:20NP:OPENPLANOFFICE2</td>
    <td align="right">       96.34</td>
    <td align="right">      195.91</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     7912.83</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:20NP:OPENPLANOFFICE2</td>
    <td align="right">       44.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     3994.70</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#20NP:OpenPlanOffice2#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">       44.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     3994.70</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:20NP:STAIRS</td>
    <td align="right">        6.62</td>
    <td align="right">        3.85</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      576.41</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:20NP:STAIRS</td>
    <td align="right">        5.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      499.41</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#20NP:Stairs#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        5.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      499.41</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:20NP:WASHROOMS</td>
    <td align="right">        7.22</td>
    <td align="right">       11.89</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      658.54</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:20NP:WASHROOMS</td>
    <td align="right">        4.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      420.81</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#20NP:Washrooms#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        4.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      420.81</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:20NP:OPENPLANOFFICE1</td>
    <td align="right">       52.59</td>
    <td align="right">      106.95</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     4319.69</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:20NP:OPENPLANOFFICE1</td>
    <td align="right">       24.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     2180.75</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#20NP:OpenPlanOffice1#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">       24.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     2180.75</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:20NP:OPENPLANOFFICE</td>
    <td align="right">       39.96</td>
    <td align="right">       81.26</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     3282.15</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:20NP:OPENPLANOFFICE</td>
    <td align="right">       18.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     1656.96</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#20NP:OpenPlanOffice#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">       18.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     1656.96</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:1319NP%7FLOORS%:OPENPLANOFFICE1</td>
    <td align="right">      893.52</td>
    <td align="right">     1937.29</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    72981.70</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:1319NP%7FLOORS%:OPENPLANOFFICE1</td>
    <td align="right">      384.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    34235.89</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#1319NP%7Floors%:OpenPlanOffice1#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">      384.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    34235.89</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:1319NP%7FLOORS%:STAIRS</td>
    <td align="right">       46.35</td>
    <td align="right">       26.95</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     4034.84</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:1319NP%7FLOORS%:STAIRS</td>
    <td align="right">       39.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     3495.89</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#1319NP%7Floors%:Stairs#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">       39.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     3495.89</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:1319NP%7FLOORS%:STORAGE</td>
    <td align="right">        2.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      306.86</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:1319NP%7FLOORS%:STORAGE</td>
    <td align="right">        2.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      306.86</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#1319NP%7Floors%:Storage#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        2.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      306.86</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:1319NP%7FLOORS%:WASHROOMS</td>
    <td align="right">       50.51</td>
    <td align="right">       83.21</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     4609.79</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:1319NP%7FLOORS%:WASHROOMS</td>
    <td align="right">       33.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     2945.65</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#1319NP%7Floors%:Washrooms#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">       33.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     2945.65</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:1319NP%7FLOORS%:OPENPLANOFFICE2</td>
    <td align="right">      345.28</td>
    <td align="right">      748.63</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    28202.49</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:1319NP%7FLOORS%:OPENPLANOFFICE2</td>
    <td align="right">      148.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    13229.86</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#1319NP%7Floors%:OpenPlanOffice2#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">      148.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    13229.86</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:1319NP%7FLOORS%:OPENPLANOFFICE</td>
    <td align="right">      383.91</td>
    <td align="right">      832.38</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    31357.61</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:1319NP%7FLOORS%:OPENPLANOFFICE</td>
    <td align="right">      165.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    14709.93</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#1319NP%7Floors%:OpenPlanOffice#GeneralLights:InteriorLights:Electricity</td>
    <td align="right">      165.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    14709.93</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">     2451.72</td>
    <td align="right">     9910.17</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   185812.11</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:412NPWTHTNP8%8FLRS%:OPENPLANOFFICE</td>
    <td align="right">      581.69</td>
    <td align="right">     2214.05</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    44280.92</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#412NPWthtNP8%8Flrs%:OpenPlanOffice#05:InteriorEquipment:Electricity</td>
    <td align="right">      581.69</td>
    <td align="right">     2214.05</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    44280.92</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:412NPWTHTNP8%8FLRS%:STAIRS</td>
    <td align="right">        8.09</td>
    <td align="right">       30.80</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      615.94</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#412NPWthtNP8%8Flrs%:Stairs#05:InteriorEquipment:Electricity</td>
    <td align="right">        8.09</td>
    <td align="right">       30.80</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      615.94</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:412NPWTHTNP8%8FLRS%:WASHROOMS</td>
    <td align="right">       19.91</td>
    <td align="right">       95.09</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     1901.88</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#412NPWthtNP8%8Flrs%:Washrooms#05:InteriorEquipment:Electricity</td>
    <td align="right">       19.91</td>
    <td align="right">       95.09</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     1901.88</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/1</td>
    <td align="right">      224.78</td>
    <td align="right">      855.58</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    17111.58</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#412NPWthtNP8%8Flrs%:OpenPlanOffice/1#05:InteriorEquipment:Electricity</td>
    <td align="right">      224.78</td>
    <td align="right">      855.58</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    17111.58</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/2</td>
    <td align="right">      249.93</td>
    <td align="right">      951.30</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    19025.92</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#412NPWthtNP8%8Flrs%:OpenPlanOffice/2#05:InteriorEquipment:Electricity</td>
    <td align="right">      249.93</td>
    <td align="right">      951.30</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    19025.92</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:8NPCAFE:OPENPLANOFFICE1</td>
    <td align="right">       49.10</td>
    <td align="right">      186.88</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     3737.51</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#8NPCafe:OpenPlanOffice1#05:InteriorEquipment:Electricity</td>
    <td align="right">       49.10</td>
    <td align="right">      186.88</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     3737.51</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:8NPCAFE:CAFETERIA</td>
    <td align="right">       32.36</td>
    <td align="right">      157.37</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     2248.16</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#8NPCafe:Cafeteria#05:InteriorEquipment:Electricity</td>
    <td align="right">       32.36</td>
    <td align="right">      157.37</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     2248.16</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:8NPCAFE:STAIRS</td>
    <td align="right">        1.01</td>
    <td align="right">        3.85</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       76.99</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#8NPCafe:Stairs#05:InteriorEquipment:Electricity</td>
    <td align="right">        1.01</td>
    <td align="right">        3.85</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       76.99</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:8NPCAFE:WASHROOMS</td>
    <td align="right">        2.49</td>
    <td align="right">       11.89</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      237.73</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#8NPCafe:Washrooms#05:InteriorEquipment:Electricity</td>
    <td align="right">        2.49</td>
    <td align="right">       11.89</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      237.73</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:8NPCAFE:OPENPLANOFFICE1/1</td>
    <td align="right">       28.10</td>
    <td align="right">      106.95</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     2138.95</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#8NPCafe:OpenPlanOffice1/1#05:InteriorEquipment:Electricity</td>
    <td align="right">       28.10</td>
    <td align="right">      106.95</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     2138.95</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:8NPCAFE:OPENPLANOFFICE</td>
    <td align="right">       31.24</td>
    <td align="right">      118.91</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     2378.24</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#8NPCafe:OpenPlanOffice#05:InteriorEquipment:Electricity</td>
    <td align="right">       31.24</td>
    <td align="right">      118.91</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     2378.24</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:20NP:AHUROOM</td>
    <td align="right">      169.74</td>
    <td align="right">     1149.21</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    11492.06</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#20NP:AHURoom#05:InteriorEquipment:Electricity</td>
    <td align="right">      169.74</td>
    <td align="right">     1149.21</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    11492.06</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:20NP:OPENPLANOFFICE2</td>
    <td align="right">       51.47</td>
    <td align="right">      195.91</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     3918.13</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#20NP:OpenPlanOffice2#05:InteriorEquipment:Electricity</td>
    <td align="right">       51.47</td>
    <td align="right">      195.91</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     3918.13</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:20NP:STAIRS</td>
    <td align="right">        1.01</td>
    <td align="right">        3.85</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       76.99</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#20NP:Stairs#05:InteriorEquipment:Electricity</td>
    <td align="right">        1.01</td>
    <td align="right">        3.85</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       76.99</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:20NP:WASHROOMS</td>
    <td align="right">        2.49</td>
    <td align="right">       11.89</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      237.73</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#20NP:Washrooms#05:InteriorEquipment:Electricity</td>
    <td align="right">        2.49</td>
    <td align="right">       11.89</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      237.73</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:20NP:OPENPLANOFFICE1</td>
    <td align="right">       28.10</td>
    <td align="right">      106.95</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     2138.95</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#20NP:OpenPlanOffice1#05:InteriorEquipment:Electricity</td>
    <td align="right">       28.10</td>
    <td align="right">      106.95</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     2138.95</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:20NP:OPENPLANOFFICE</td>
    <td align="right">       21.35</td>
    <td align="right">       81.26</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     1625.20</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#20NP:OpenPlanOffice#05:InteriorEquipment:Electricity</td>
    <td align="right">       21.35</td>
    <td align="right">       81.26</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     1625.20</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:1319NP%7FLOORS%:OPENPLANOFFICE1</td>
    <td align="right">      508.98</td>
    <td align="right">     1937.29</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    38745.81</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#1319NP%7Floors%:OpenPlanOffice1#05:InteriorEquipment:Electricity</td>
    <td align="right">      508.98</td>
    <td align="right">     1937.29</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    38745.81</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:1319NP%7FLOORS%:STAIRS</td>
    <td align="right">        7.08</td>
    <td align="right">       26.95</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      538.95</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#1319NP%7Floors%:Stairs#05:InteriorEquipment:Electricity</td>
    <td align="right">        7.08</td>
    <td align="right">       26.95</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      538.95</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:1319NP%7FLOORS%:WASHROOMS</td>
    <td align="right">       17.42</td>
    <td align="right">       83.21</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     1664.14</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#1319NP%7Floors%:Washrooms#05:InteriorEquipment:Electricity</td>
    <td align="right">       17.42</td>
    <td align="right">       83.21</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     1664.14</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:1319NP%7FLOORS%:OPENPLANOFFICE2</td>
    <td align="right">      196.69</td>
    <td align="right">      748.63</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    14972.64</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#1319NP%7Floors%:OpenPlanOffice2#05:InteriorEquipment:Electricity</td>
    <td align="right">      196.69</td>
    <td align="right">      748.63</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    14972.64</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:1319NP%7FLOORS%:OPENPLANOFFICE</td>
    <td align="right">      218.69</td>
    <td align="right">      832.38</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    16647.68</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC EQUIPMENT#1319NP%7Floors%:OpenPlanOffice#05:InteriorEquipment:Electricity</td>
    <td align="right">      218.69</td>
    <td align="right">      832.38</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    16647.68</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        1.86</td>
    <td align="right">       10.00</td>
    <td align="right">18-JAN-02:30</td>
    <td align="right">      813.71</td>
    <td align="right">09-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Electricity</td>
    <td align="right">        0.32</td>
    <td align="right">       10.00</td>
    <td align="right">03-JAN-08:00</td>
    <td align="right">       10.00</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Electricity</td>
    <td align="right">        0.32</td>
    <td align="right">       10.00</td>
    <td align="right">03-JAN-08:00</td>
    <td align="right">       10.00</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     8409.95</td>
    <td align="right">    94702.21</td>
    <td align="right">14-JUN-02:00</td>
    <td align="right">   788586.31</td>
    <td align="right">07-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     8409.95</td>
    <td align="right">    94702.21</td>
    <td align="right">14-JUN-02:00</td>
    <td align="right">   788586.31</td>
    <td align="right">07-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     8409.95</td>
    <td align="right">    94702.21</td>
    <td align="right">14-JUN-02:00</td>
    <td align="right">   788586.31</td>
    <td align="right">07-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     8409.95</td>
    <td align="right">    94702.21</td>
    <td align="right">14-JUN-02:00</td>
    <td align="right">   788586.31</td>
    <td align="right">07-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     8409.95</td>
    <td align="right">    94702.21</td>
    <td align="right">14-JUN-02:00</td>
    <td align="right">   788586.31</td>
    <td align="right">07-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     8409.95</td>
    <td align="right">    94702.21</td>
    <td align="right">14-JUN-02:00</td>
    <td align="right">   788586.31</td>
    <td align="right">07-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">     3671.18</td>
    <td align="right">    84782.04</td>
    <td align="right">25-JAN-20:00</td>
    <td align="right">   396093.35</td>
    <td align="right">07-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">     2665.49</td>
    <td align="right">    84522.04</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">    84522.04</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">     2665.49</td>
    <td align="right">    84522.04</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">    84522.04</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      920.76</td>
    <td align="right">        0.00</td>
    <td align="right">17-JAN-24:00</td>
    <td align="right">   311571.32</td>
    <td align="right">07-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">       84.94</td>
    <td align="right">        0.00</td>
    <td align="right">19-JAN-15:00</td>
    <td align="right">   211795.65</td>
    <td align="right">02-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">ExteriorEquipment:Electricity</td>
    <td align="right">      391.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    51060.00</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Elevators and Escalators:ExteriorEquipment:Electricity</td>
    <td align="right">      343.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    44850.00</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Fans:ExteriorEquipment:Electricity</td>
    <td align="right">       47.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     6210.00</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">HeatRecovery:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        1.54</td>
    <td align="right">        0.00</td>
    <td align="right">18-JAN-02:30</td>
    <td align="right">      803.71</td>
    <td align="right">09-JAN-06:30</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">     2299.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">     2299.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">     2299.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">     2299.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">     2299.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">     2299.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Sinks:WaterSystems:Water</td>
    <td align="right">     2299.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Sinks:WaterSystems:MainsWater</td>
    <td align="right">     2299.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Showers:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Showers:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">     1692.56</td>
    <td align="right">        0.00</td>
    <td align="right">18-JAN-02:30</td>
    <td align="right">   775462.70</td>
    <td align="right">09-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">      275.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    25768.58</td>
    <td align="right">08-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">      275.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    25768.58</td>
    <td align="right">08-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Facility</td>
    <td align="right">     6572.09</td>
    <td align="right">   163665.57</td>
    <td align="right">20-JAN-19:30</td>
    <td align="right">  1116777.26</td>
    <td align="right">02-JAN-05:30</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Plant</td>
    <td align="right">     6572.09</td>
    <td align="right">   163665.57</td>
    <td align="right">20-JAN-19:30</td>
    <td align="right">  1116777.26</td>
    <td align="right">02-JAN-05:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:DistrictHeating</td>
    <td align="right">     5162.03</td>
    <td align="right">   163665.57</td>
    <td align="right">02-JAN-05:30</td>
    <td align="right">   164392.97</td>
    <td align="right">03-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:DistrictHeating</td>
    <td align="right">     5162.03</td>
    <td align="right">   163665.57</td>
    <td align="right">02-JAN-05:30</td>
    <td align="right">   164392.97</td>
    <td align="right">03-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">    15317.94</td>
    <td align="right">    50067.97</td>
    <td align="right">12-AUG-10:30</td>
    <td align="right">  2370786.95</td>
    <td align="right">02-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     5883.18</td>
    <td align="right">     8076.78</td>
    <td align="right">07-AUG-02:00</td>
    <td align="right">   991696.81</td>
    <td align="right">02-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:412NPWTHTNP8%8FLRS%:OPENPLANOFFICE</td>
    <td align="right">     1223.79</td>
    <td align="right">        0.35</td>
    <td align="right">25-DEC-04:30</td>
    <td align="right">   268127.10</td>
    <td align="right">02-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      386.55</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-19:30</td>
    <td align="right">   991696.81</td>
    <td align="right">02-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:412NPWTHTNP8%8FLRS%:OPENPLANOFFICE</td>
    <td align="right">       55.30</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-19:30</td>
    <td align="right">   268127.10</td>
    <td align="right">02-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     5496.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   917287.73</td>
    <td align="right">10-JUL-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:412NPWTHTNP8%8FLRS%:OPENPLANOFFICE</td>
    <td align="right">     1168.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   226820.98</td>
    <td align="right">03-JUL-07:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:412NPWTHTNP8%8FLRS%:ELEVATORSHAFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:412NPWTHTNP8%8FLRS%:ELEVATORSHAFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:412NPWTHTNP8%8FLRS%:ELEVATORSHAFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:412NPWTHTNP8%8FLRS%:MEPSHAFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:412NPWTHTNP8%8FLRS%:MEPSHAFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:412NPWTHTNP8%8FLRS%:MEPSHAFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:412NPWTHTNP8%8FLRS%:STAIRS</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:412NPWTHTNP8%8FLRS%:STAIRS</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:412NPWTHTNP8%8FLRS%:STAIRS</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:412NPWTHTNP8%8FLRS%:STORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:412NPWTHTNP8%8FLRS%:STORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:412NPWTHTNP8%8FLRS%:STORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:412NPWTHTNP8%8FLRS%:MEPSHAFT/1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:412NPWTHTNP8%8FLRS%:MEPSHAFT/1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:412NPWTHTNP8%8FLRS%:MEPSHAFT/1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:412NPWTHTNP8%8FLRS%:WASHROOMS</td>
    <td align="right">       71.66</td>
    <td align="right">        3.94</td>
    <td align="right">09-SEP-16:00</td>
    <td align="right">     8191.90</td>
    <td align="right">02-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:412NPWTHTNP8%8FLRS%:WASHROOMS</td>
    <td align="right">        1.24</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-19:30</td>
    <td align="right">     8191.90</td>
    <td align="right">02-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:412NPWTHTNP8%8FLRS%:WASHROOMS</td>
    <td align="right">       70.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     4488.83</td>
    <td align="right">17-MAY-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/1</td>
    <td align="right">      649.14</td>
    <td align="right">        0.19</td>
    <td align="right">14-JAN-04:00</td>
    <td align="right">   125296.63</td>
    <td align="right">02-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/1</td>
    <td align="right">       21.77</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-10:30</td>
    <td align="right">   125296.63</td>
    <td align="right">02-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/1</td>
    <td align="right">      627.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   120211.16</td>
    <td align="right">14-AUG-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/2</td>
    <td align="right">      609.71</td>
    <td align="right">        0.03</td>
    <td align="right">23-JUL-23:30</td>
    <td align="right">   140299.15</td>
    <td align="right">10-JUL-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/2</td>
    <td align="right">       28.77</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-11:30</td>
    <td align="right">   129750.06</td>
    <td align="right">02-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/2</td>
    <td align="right">      580.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   140299.15</td>
    <td align="right">10-JUL-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:8NPCAFE:OPENPLANOFFICE1</td>
    <td align="right">      108.10</td>
    <td align="right">        0.03</td>
    <td align="right">26-NOV-15:00</td>
    <td align="right">    27003.02</td>
    <td align="right">02-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:8NPCAFE:OPENPLANOFFICE1</td>
    <td align="right">        7.71</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-20:00</td>
    <td align="right">    27003.02</td>
    <td align="right">02-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:8NPCAFE:OPENPLANOFFICE1</td>
    <td align="right">      100.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    24619.30</td>
    <td align="right">10-JUL-07:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:8NPCAFE:ELEVATORSHAFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:8NPCAFE:ELEVATORSHAFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:8NPCAFE:ELEVATORSHAFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:8NPCAFE:CAFETERIA</td>
    <td align="right">       44.26</td>
    <td align="right">        0.75</td>
    <td align="right">12-AUG-01:30</td>
    <td align="right">    10186.48</td>
    <td align="right">02-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:8NPCAFE:CAFETERIA</td>
    <td align="right">        1.47</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-17:30</td>
    <td align="right">    10186.48</td>
    <td align="right">02-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:8NPCAFE:CAFETERIA</td>
    <td align="right">       42.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    10007.61</td>
    <td align="right">10-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:8NPCAFE:MEPSHAFT1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:8NPCAFE:MEPSHAFT1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:8NPCAFE:MEPSHAFT1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:8NPCAFE:STAIRS</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:8NPCAFE:STAIRS</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:8NPCAFE:STAIRS</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:8NPCAFE:STORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:8NPCAFE:STORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:8NPCAFE:STORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:8NPCAFE:MEPSHAFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:8NPCAFE:MEPSHAFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:8NPCAFE:MEPSHAFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:8NPCAFE:WASHROOMS</td>
    <td align="right">        8.79</td>
    <td align="right">        0.11</td>
    <td align="right">27-AUG-13:00</td>
    <td align="right">     1017.10</td>
    <td align="right">02-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:8NPCAFE:WASHROOMS</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-19:30</td>
    <td align="right">     1017.10</td>
    <td align="right">02-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:8NPCAFE:WASHROOMS</td>
    <td align="right">        8.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      555.80</td>
    <td align="right">17-MAY-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:8NPCAFE:OPENPLANOFFICE1/1</td>
    <td align="right">       79.93</td>
    <td align="right">        0.06</td>
    <td align="right">24-OCT-24:00</td>
    <td align="right">    15679.36</td>
    <td align="right">02-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:8NPCAFE:OPENPLANOFFICE1/1</td>
    <td align="right">        2.90</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-11:00</td>
    <td align="right">    15679.36</td>
    <td align="right">02-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:8NPCAFE:OPENPLANOFFICE1/1</td>
    <td align="right">       77.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    15044.78</td>
    <td align="right">14-AUG-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:8NPCAFE:OPENPLANOFFICE</td>
    <td align="right">       75.39</td>
    <td align="right">        0.00</td>
    <td align="right">16-JUL-10:00</td>
    <td align="right">    17558.73</td>
    <td align="right">10-JUL-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:8NPCAFE:OPENPLANOFFICE</td>
    <td align="right">        3.81</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-11:30</td>
    <td align="right">    16216.27</td>
    <td align="right">02-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:8NPCAFE:OPENPLANOFFICE</td>
    <td align="right">       71.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    17558.73</td>
    <td align="right">10-JUL-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:20NP:AHUROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:20NP:AHUROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:20NP:AHUROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:20NP:OPENPLANOFFICE2</td>
    <td align="right">      154.45</td>
    <td align="right">        0.10</td>
    <td align="right">24-SEP-13:30</td>
    <td align="right">    24213.51</td>
    <td align="right">02-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:20NP:OPENPLANOFFICE2</td>
    <td align="right">       11.47</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-19:30</td>
    <td align="right">    24213.51</td>
    <td align="right">02-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:20NP:OPENPLANOFFICE2</td>
    <td align="right">      142.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    24057.02</td>
    <td align="right">10-JUL-07:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:20NP:ELEVATORSHAFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:20NP:ELEVATORSHAFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:20NP:ELEVATORSHAFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:20NP:MEPSHAFT1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:20NP:MEPSHAFT1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:20NP:MEPSHAFT1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:20NP:STAIRS</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:20NP:STAIRS</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:20NP:STAIRS</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:20NP:MEPSHAFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:20NP:MEPSHAFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:20NP:MEPSHAFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:20NP:WASHROOMS</td>
    <td align="right">       25.04</td>
    <td align="right">        1.38</td>
    <td align="right">01-DEC-06:30</td>
    <td align="right">     2215.32</td>
    <td align="right">01-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:20NP:WASHROOMS</td>
    <td align="right">        0.71</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-19:30</td>
    <td align="right">     1533.32</td>
    <td align="right">02-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:20NP:WASHROOMS</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     2215.32</td>
    <td align="right">01-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:20NP:OPENPLANOFFICE1</td>
    <td align="right">       98.41</td>
    <td align="right">        0.22</td>
    <td align="right">20-DEC-14:30</td>
    <td align="right">    16442.12</td>
    <td align="right">02-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:20NP:OPENPLANOFFICE1</td>
    <td align="right">        8.25</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-19:30</td>
    <td align="right">    16442.12</td>
    <td align="right">02-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:20NP:OPENPLANOFFICE1</td>
    <td align="right">       90.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    15523.55</td>
    <td align="right">14-AUG-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:20NP:OPENPLANOFFICE</td>
    <td align="right">       81.45</td>
    <td align="right">        0.57</td>
    <td align="right">07-FEB-17:00</td>
    <td align="right">    14347.46</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:20NP:OPENPLANOFFICE</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-19:30</td>
    <td align="right">    11803.86</td>
    <td align="right">02-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:20NP:OPENPLANOFFICE</td>
    <td align="right">       76.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    14347.46</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:1319NP%7FLOORS%:OPENPLANOFFICE1</td>
    <td align="right">     1344.55</td>
    <td align="right">       31.20</td>
    <td align="right">10-DEC-22:30</td>
    <td align="right">   193402.28</td>
    <td align="right">18-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:1319NP%7FLOORS%:OPENPLANOFFICE1</td>
    <td align="right">      130.67</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-19:30</td>
    <td align="right">   193402.28</td>
    <td align="right">18-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:1319NP%7FLOORS%:OPENPLANOFFICE1</td>
    <td align="right">     1213.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   183149.58</td>
    <td align="right">10-JUL-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:1319NP%7FLOORS%:ELEVATORSHAFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:1319NP%7FLOORS%:ELEVATORSHAFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:1319NP%7FLOORS%:ELEVATORSHAFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:1319NP%7FLOORS%:MEPSHAFT1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:1319NP%7FLOORS%:MEPSHAFT1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:1319NP%7FLOORS%:MEPSHAFT1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:1319NP%7FLOORS%:STAIRS</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:1319NP%7FLOORS%:STAIRS</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:1319NP%7FLOORS%:STAIRS</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:1319NP%7FLOORS%:STORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:1319NP%7FLOORS%:STORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:1319NP%7FLOORS%:STORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:1319NP%7FLOORS%:MEPSHAFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:1319NP%7FLOORS%:MEPSHAFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:1319NP%7FLOORS%:MEPSHAFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:1319NP%7FLOORS%:WASHROOMS</td>
    <td align="right">      111.90</td>
    <td align="right">        2.74</td>
    <td align="right">10-JUL-01:30</td>
    <td align="right">    13957.29</td>
    <td align="right">01-FEB-03:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:1319NP%7FLOORS%:WASHROOMS</td>
    <td align="right">        0.98</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-08:30</td>
    <td align="right">     3179.62</td>
    <td align="right">06-NOV-12:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:1319NP%7FLOORS%:WASHROOMS</td>
    <td align="right">      110.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    13957.29</td>
    <td align="right">01-FEB-03:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:1319NP%7FLOORS%:OPENPLANOFFICE2</td>
    <td align="right">      669.80</td>
    <td align="right">       14.27</td>
    <td align="right">27-DEC-14:00</td>
    <td align="right">   110053.05</td>
    <td align="right">09-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:1319NP%7FLOORS%:OPENPLANOFFICE2</td>
    <td align="right">       51.70</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-19:30</td>
    <td align="right">   110053.05</td>
    <td align="right">09-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:1319NP%7FLOORS%:OPENPLANOFFICE2</td>
    <td align="right">      618.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   100843.12</td>
    <td align="right">14-AUG-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:1319NP%7FLOORS%:OPENPLANOFFICE</td>
    <td align="right">      526.81</td>
    <td align="right">        0.25</td>
    <td align="right">27-AUG-12:30</td>
    <td align="right">    53484.27</td>
    <td align="right">01-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:1319NP%7FLOORS%:OPENPLANOFFICE</td>
    <td align="right">       54.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    49994.58</td>
    <td align="right">06-NOV-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:1319NP%7FLOORS%:OPENPLANOFFICE</td>
    <td align="right">      471.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    53484.27</td>
    <td align="right">01-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">      275.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    25768.58</td>
    <td align="right">08-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">      275.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    25768.58</td>
    <td align="right">08-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Sinks:WaterSystems:EnergyTransfer</td>
    <td align="right">      275.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    25768.58</td>
    <td align="right">08-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Showers:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     9159.23</td>
    <td align="right">     4289.65</td>
    <td align="right">30-JUN-20:30</td>
    <td align="right">  1372410.41</td>
    <td align="right">02-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Baseboard:EnergyTransfer</td>
    <td align="right">      854.11</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-20:00</td>
    <td align="right">   605175.15</td>
    <td align="right">09-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">     1417.03</td>
    <td align="right">        0.00</td>
    <td align="right">17-JAN-24:00</td>
    <td align="right">   750170.18</td>
    <td align="right">09-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Baseboard:PlantLoopHeatingDemand</td>
    <td align="right">      854.11</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-20:00</td>
    <td align="right">   605175.15</td>
    <td align="right">09-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">     3959.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  1137219.25</td>
    <td align="right">10-JUL-05:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">      762.32</td>
    <td align="right">        0.00</td>
    <td align="right">17-JAN-15:00</td>
    <td align="right">   695447.62</td>
    <td align="right">02-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">      562.92</td>
    <td align="right">        0.00</td>
    <td align="right">17-JAN-11:00</td>
    <td align="right">   187484.01</td>
    <td align="right">01-FEB-08:00</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForHeating:EnergyTransfer</td>
    <td align="right">     3518.31</td>
    <td align="right">        0.00</td>
    <td align="right">26-APR-14:00</td>
    <td align="right">   223644.87</td>
    <td align="right">01-FEB-19:00</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForCooling:EnergyTransfer</td>
    <td align="right">       65.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   142838.96</td>
    <td align="right">03-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:DistrictHeating</td>
    <td align="right">     1410.06</td>
    <td align="right">        0.00</td>
    <td align="right">17-JAN-24:00</td>
    <td align="right">   953111.69</td>
    <td align="right">02-JAN-05:30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-05-24
    15:18:22</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Input Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Input Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE</td>
    <td align="right">      55.297</td>
    <td align="right">   -1168.552</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      30.192</td>
    <td align="right">      54.934</td>
    <td align="right">      72.711</td>
    <td align="right">      50.533</td>
    <td align="right">       0.000</td>
    <td align="right">       0.203</td>
    <td align="right">     965.744</td>
    <td align="right">       0.000</td>
    <td align="right">     -35.437</td>
    <td align="right">       0.000</td>
    <td align="right">     -25.626</td>
    <td align="right">      -0.007</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:WASHROOMS</td>
    <td align="right">       1.240</td>
    <td align="right">     -70.417</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.313</td>
    <td align="right">       4.727</td>
    <td align="right">       2.489</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      62.154</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.505</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/1</td>
    <td align="right">      21.770</td>
    <td align="right">    -627.391</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      11.646</td>
    <td align="right">      21.228</td>
    <td align="right">      28.098</td>
    <td align="right">      61.207</td>
    <td align="right">       0.000</td>
    <td align="right">       0.080</td>
    <td align="right">     515.886</td>
    <td align="right">       0.000</td>
    <td align="right">     -22.170</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.355</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/2</td>
    <td align="right">      28.771</td>
    <td align="right">    -580.963</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.981</td>
    <td align="right">      23.603</td>
    <td align="right">      31.242</td>
    <td align="right">      41.388</td>
    <td align="right">       0.000</td>
    <td align="right">       0.090</td>
    <td align="right">     475.287</td>
    <td align="right">       0.000</td>
    <td align="right">     -21.004</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.395</td>
    <td align="right">      -0.019</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1</td>
    <td align="right">       7.713</td>
    <td align="right">    -100.391</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      20.452</td>
    <td align="right">      37.093</td>
    <td align="right">      49.097</td>
    <td align="right">      49.765</td>
    <td align="right">       0.000</td>
    <td align="right">       0.137</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -35.570</td>
    <td align="right">       0.000</td>
    <td align="right">     -17.363</td>
    <td align="right">     -10.934</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:CAFETERIA</td>
    <td align="right">       1.471</td>
    <td align="right">     -42.795</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.961</td>
    <td align="right">       5.718</td>
    <td align="right">      32.360</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.025</td>
    <td align="right">       3.487</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.227</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:WASHROOMS</td>
    <td align="right">       0.160</td>
    <td align="right">      -8.627</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.328</td>
    <td align="right">       4.727</td>
    <td align="right">       2.489</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.427</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.504</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1/1</td>
    <td align="right">       2.898</td>
    <td align="right">     -77.038</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      11.653</td>
    <td align="right">      21.228</td>
    <td align="right">      28.098</td>
    <td align="right">      60.627</td>
    <td align="right">       0.000</td>
    <td align="right">       0.078</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -22.367</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.372</td>
    <td align="right">     -14.805</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE</td>
    <td align="right">       3.813</td>
    <td align="right">     -71.578</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.984</td>
    <td align="right">      23.603</td>
    <td align="right">      31.242</td>
    <td align="right">      40.940</td>
    <td align="right">       0.000</td>
    <td align="right">       0.088</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -21.221</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.421</td>
    <td align="right">      -8.450</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE2</td>
    <td align="right">      11.468</td>
    <td align="right">    -142.982</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      22.173</td>
    <td align="right">      44.868</td>
    <td align="right">      51.470</td>
    <td align="right">      33.695</td>
    <td align="right">       0.000</td>
    <td align="right">       0.138</td>
    <td align="right">      10.486</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.813</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.504</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">20NP:WASHROOMS</td>
    <td align="right">       0.712</td>
    <td align="right">     -24.333</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.469</td>
    <td align="right">       4.727</td>
    <td align="right">       2.489</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      16.228</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.292</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE1</td>
    <td align="right">       8.250</td>
    <td align="right">     -90.156</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.056</td>
    <td align="right">      24.494</td>
    <td align="right">      28.098</td>
    <td align="right">      61.455</td>
    <td align="right">       0.000</td>
    <td align="right">       0.075</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.505</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.711</td>
    <td align="right">     -17.055</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE</td>
    <td align="right">       4.800</td>
    <td align="right">     -76.653</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       9.125</td>
    <td align="right">      18.611</td>
    <td align="right">      21.349</td>
    <td align="right">      27.311</td>
    <td align="right">       0.000</td>
    <td align="right">       0.057</td>
    <td align="right">      15.233</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.813</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.020</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1</td>
    <td align="right">     130.662</td>
    <td align="right">   -1213.886</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      31.463</td>
    <td align="right">      54.934</td>
    <td align="right">      72.711</td>
    <td align="right">      52.262</td>
    <td align="right">       0.000</td>
    <td align="right">       0.196</td>
    <td align="right">     920.890</td>
    <td align="right">       0.000</td>
    <td align="right">     -28.590</td>
    <td align="right">       0.000</td>
    <td align="right">     -20.642</td>
    <td align="right">      -0.060</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:WASHROOMS</td>
    <td align="right">       0.980</td>
    <td align="right">    -110.920</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.101</td>
    <td align="right">       4.727</td>
    <td align="right">       2.489</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">     101.349</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.726</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE2</td>
    <td align="right">      51.697</td>
    <td align="right">    -618.096</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.028</td>
    <td align="right">      21.228</td>
    <td align="right">      28.098</td>
    <td align="right">      61.726</td>
    <td align="right">       0.000</td>
    <td align="right">       0.077</td>
    <td align="right">     470.375</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.505</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.630</td>
    <td align="right">      -0.012</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE</td>
    <td align="right">      54.845</td>
    <td align="right">    -471.963</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      13.698</td>
    <td align="right">      23.603</td>
    <td align="right">      31.242</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.093</td>
    <td align="right">     356.949</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.467</td>
    <td align="right">      -0.007</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:ELEVATORSHAFT</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       2.577</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.578</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:MEPSHAFT</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.809</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.809</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:STAIRS</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.026</td>
    <td align="right">       5.609</td>
    <td align="right">       1.011</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.595</td>
    <td align="right">      -6.052</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:STORAGE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.247</td>
    <td align="right">       0.410</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.366</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.024</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:MEPSHAFT/1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.550</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.551</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:ELEVATORSHAFT</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       2.533</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.534</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:MEPSHAFT1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.802</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.802</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:STAIRS</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.071</td>
    <td align="right">       5.609</td>
    <td align="right">       1.011</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.575</td>
    <td align="right">      -6.117</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:STORAGE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.249</td>
    <td align="right">       0.410</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.360</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.020</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:MEPSHAFT</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.546</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.546</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">20NP:AHUROOM</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">      39.338</td>
    <td align="right">     169.739</td>
    <td align="right">      14.414</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -50.354</td>
    <td align="right">       0.000</td>
    <td align="right">     -27.028</td>
    <td align="right">    -146.114</td>
  </tr>
  <tr>
    <td align="right">20NP:ELEVATORSHAFT</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.388</td>
    <td align="right">       0.240</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.628</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">20NP:MEPSHAFT1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.740</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.740</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">20NP:STAIRS</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.568</td>
    <td align="right">       5.609</td>
    <td align="right">       1.011</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.989</td>
    <td align="right">      -5.200</td>
  </tr>
  <tr>
    <td align="right">20NP:MEPSHAFT</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.997</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.997</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:ELEVATORSHAFT</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       2.108</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.111</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:MEPSHAFT1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.677</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.677</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:STAIRS</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.689</td>
    <td align="right">       5.609</td>
    <td align="right">       1.011</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.110</td>
    <td align="right">      -7.201</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:STORAGE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.311</td>
    <td align="right">       0.410</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.083</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.805</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:MEPSHAFT</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.087</td>
    <td align="right">       0.083</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.170</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     386.548</td>
    <td align="right">   -5496.739</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     227.789</td>
    <td align="right">     457.060</td>
    <td align="right">     689.557</td>
    <td align="right">     555.323</td>
    <td align="right">       0.000</td>
    <td align="right">       1.823</td>
    <td align="right">    3928.966</td>
    <td align="right">       0.000</td>
    <td align="right">    -302.348</td>
    <td align="right">       0.000</td>
    <td align="right">    -226.049</td>
    <td align="right">    -222.040</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak</td>
    <td align="right">HVAC Input Sensible Air Heating [W]</td>
    <td align="right">HVAC Input Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE</td>
    <td align="right">14-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">  -260468.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      276.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   262800.06</td>
    <td align="right">        0.00</td>
    <td align="right">    -1800.38</td>
    <td align="right">        0.00</td>
    <td align="right">     -807.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:WASHROOMS</td>
    <td align="right">17-MAY-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4490.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      227.56</td>
    <td align="right">      420.81</td>
    <td align="right">      237.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3700.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -96.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/1</td>
    <td align="right">14-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">  -151404.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      106.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   152908.49</td>
    <td align="right">        0.00</td>
    <td align="right">    -1254.78</td>
    <td align="right">        0.00</td>
    <td align="right">     -355.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/2</td>
    <td align="right">10-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">  -189561.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      118.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   190552.67</td>
    <td align="right">        0.00</td>
    <td align="right">     -822.22</td>
    <td align="right">        0.00</td>
    <td align="right">     -287.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1</td>
    <td align="right">10-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">   -30317.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      186.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31858.37</td>
    <td align="right">        0.00</td>
    <td align="right">    -1310.01</td>
    <td align="right">        0.00</td>
    <td align="right">     -417.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:CAFETERIA</td>
    <td align="right">10-JUL-08:03</td>
    <td align="right">        0.00</td>
    <td align="right">   -13186.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2248.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10998.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -60.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:WASHROOMS</td>
    <td align="right">17-MAY-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">     -555.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      229.65</td>
    <td align="right">      420.81</td>
    <td align="right">      237.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -96.59</td>
    <td align="right">     -235.64</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1/1</td>
    <td align="right">10-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">   -19026.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      106.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20021.72</td>
    <td align="right">        0.00</td>
    <td align="right">     -847.45</td>
    <td align="right">        0.00</td>
    <td align="right">     -255.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE</td>
    <td align="right">10-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">   -23731.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      118.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24735.89</td>
    <td align="right">        0.00</td>
    <td align="right">     -834.44</td>
    <td align="right">        0.00</td>
    <td align="right">     -289.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE2</td>
    <td align="right">14-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">   -28499.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      195.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29619.61</td>
    <td align="right">        0.00</td>
    <td align="right">     -853.94</td>
    <td align="right">        0.00</td>
    <td align="right">     -462.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">20NP:WASHROOMS</td>
    <td align="right">01-FEB-19:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -2288.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2471.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -194.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE1</td>
    <td align="right">10-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">   -18827.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      106.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    19640.29</td>
    <td align="right">        0.00</td>
    <td align="right">     -703.29</td>
    <td align="right">        0.00</td>
    <td align="right">     -216.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE</td>
    <td align="right">10-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">   -20680.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       81.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    21361.16</td>
    <td align="right">        0.00</td>
    <td align="right">     -566.27</td>
    <td align="right">        0.00</td>
    <td align="right">     -195.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1</td>
    <td align="right">10-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">  -224313.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      276.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   225734.73</td>
    <td align="right">        0.00</td>
    <td align="right">    -1144.74</td>
    <td align="right">        0.00</td>
    <td align="right">     -553.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:WASHROOMS</td>
    <td align="right">01-FEB-03:15</td>
    <td align="right">        0.00</td>
    <td align="right">   -14045.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14206.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -172.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE2</td>
    <td align="right">14-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">  -127065.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      106.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   128362.17</td>
    <td align="right">        0.00</td>
    <td align="right">    -1111.34</td>
    <td align="right">        0.00</td>
    <td align="right">     -292.72</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE</td>
    <td align="right">01-FEB-19:02</td>
    <td align="right">        0.00</td>
    <td align="right">   -59739.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2378.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    58323.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -962.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:ELEVATORSHAFT</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:MEPSHAFT</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:STAIRS</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:STORAGE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:MEPSHAFT/1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:ELEVATORSHAFT</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:MEPSHAFT1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:STAIRS</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:STORAGE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:MEPSHAFT</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">20NP:AHUROOM</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">20NP:ELEVATORSHAFT</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">20NP:MEPSHAFT1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">20NP:STAIRS</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">20NP:MEPSHAFT</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:ELEVATORSHAFT</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:MEPSHAFT1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:STAIRS</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:STORAGE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:MEPSHAFT</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">14-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right"> -1146026.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3171.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1166307.17</td>
    <td align="right">        0.00</td>
    <td align="right">   -16366.01</td>
    <td align="right">        0.00</td>
    <td align="right">    -7085.98</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak</td>
    <td align="right">HVAC Input Sensible Air Heating [W]</td>
    <td align="right">HVAC Input Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE</td>
    <td align="right">09-JAN-05:07</td>
    <td align="right">   362123.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      276.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2413.46</td>
    <td align="right">        0.00</td>
    <td align="right">    -1752.08</td>
    <td align="right">  -358234.41</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:WASHROOMS</td>
    <td align="right">02-JAN-05:47</td>
    <td align="right">     8311.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -84.90</td>
    <td align="right">    -8238.98</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/1</td>
    <td align="right">02-JAN-05:02</td>
    <td align="right">   192264.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      106.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -806.59</td>
    <td align="right">        0.00</td>
    <td align="right">     -345.31</td>
    <td align="right">  -191219.28</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/2</td>
    <td align="right">02-JAN-05:02</td>
    <td align="right">   203288.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      118.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -774.72</td>
    <td align="right">        0.00</td>
    <td align="right">     -384.56</td>
    <td align="right">  -202247.80</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1</td>
    <td align="right">06-FEB-05:03</td>
    <td align="right">    38281.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      186.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2653.76</td>
    <td align="right">        0.00</td>
    <td align="right">    -1208.19</td>
    <td align="right">   -34606.24</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:CAFETERIA</td>
    <td align="right">02-JAN-09:02</td>
    <td align="right">    16462.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2248.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -364.88</td>
    <td align="right">   -18345.28</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:WASHROOMS</td>
    <td align="right">02-JAN-05:47</td>
    <td align="right">     1032.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -85.34</td>
    <td align="right">     -959.02</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1/1</td>
    <td align="right">09-JAN-05:02</td>
    <td align="right">    24975.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      106.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1432.64</td>
    <td align="right">        0.00</td>
    <td align="right">     -594.56</td>
    <td align="right">   -23055.02</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE</td>
    <td align="right">02-JAN-05:02</td>
    <td align="right">    27778.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      118.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -789.79</td>
    <td align="right">        0.00</td>
    <td align="right">     -389.95</td>
    <td align="right">   -26717.26</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE2</td>
    <td align="right">12-DEC-05:03</td>
    <td align="right">    41484.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      195.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -441.17</td>
    <td align="right">        0.00</td>
    <td align="right">     -363.44</td>
    <td align="right">   -40875.53</td>
  </tr>
  <tr>
    <td align="right">20NP:WASHROOMS</td>
    <td align="right">17-JAN-05:02</td>
    <td align="right">     1961.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -61.82</td>
    <td align="right">    -1912.03</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE1</td>
    <td align="right">12-DEC-05:03</td>
    <td align="right">    26229.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      106.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -474.52</td>
    <td align="right">        0.00</td>
    <td align="right">     -201.05</td>
    <td align="right">   -25661.05</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE</td>
    <td align="right">02-JAN-05:02</td>
    <td align="right">    22259.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       81.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -537.12</td>
    <td align="right">        0.00</td>
    <td align="right">     -276.24</td>
    <td align="right">   -21527.72</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1</td>
    <td align="right">07-MAR-05:03</td>
    <td align="right">   316286.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      276.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1212.13</td>
    <td align="right">        0.00</td>
    <td align="right">     -651.74</td>
    <td align="right">  -314698.93</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:WASHROOMS</td>
    <td align="right">06-NOV-11:45</td>
    <td align="right">     3744.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      431.37</td>
    <td align="right">      420.81</td>
    <td align="right">      237.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -15.69</td>
    <td align="right">    -4818.84</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE2</td>
    <td align="right">13-NOV-05:03</td>
    <td align="right">   161743.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      106.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -527.23</td>
    <td align="right">        0.00</td>
    <td align="right">     -212.98</td>
    <td align="right">  -161110.35</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE</td>
    <td align="right">13-NOV-05:03</td>
    <td align="right">    75017.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      118.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -195.78</td>
    <td align="right">   -74940.62</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:ELEVATORSHAFT</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:MEPSHAFT</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:STAIRS</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:STORAGE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:MEPSHAFT/1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:ELEVATORSHAFT</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:MEPSHAFT1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:STAIRS</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:STORAGE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:MEPSHAFT</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">20NP:AHUROOM</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">20NP:ELEVATORSHAFT</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">20NP:MEPSHAFT1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">20NP:STAIRS</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">20NP:MEPSHAFT</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:ELEVATORSHAFT</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:MEPSHAFT1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:STAIRS</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:STORAGE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:MEPSHAFT</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">02-JAN-05:02</td>
    <td align="right">  1258971.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3171.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11276.31</td>
    <td align="right">        0.00</td>
    <td align="right">    -7444.88</td>
    <td align="right"> -1243421.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-05-24
    15:18:22</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-05-24
    15:18:22</b></p>
<b>Sec1.1A-General Information</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Heating Degree Days</td>
    <td align="right">1254</td>
  </tr>
  <tr>
    <td align="right">Cooling Degree Days</td>
    <td align="right"> 261</td>
  </tr>
  <tr>
    <td align="right">Climate Zone</td>
    <td align="right">5A</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">CENTRALTOWER ** BRATISLAVA - SVK IWEC Data WMO#=118160</td>
  </tr>
  <tr>
    <td align="right">HDD and CDD data source</td>
    <td align="right">Weather File Stat</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">    18097.14</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">District Heat</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE</td>
    <td align="right">      470.27</td>
    <td align="right">      470.27</td>
    <td align="right">0.00</td>
    <td align="right">       59.84</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:WASHROOMS</td>
    <td align="right">       43.38</td>
    <td align="right">       43.38</td>
    <td align="right">0.00</td>
    <td align="right">       59.84</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/1</td>
    <td align="right">      181.73</td>
    <td align="right">      181.73</td>
    <td align="right">0.00</td>
    <td align="right">       59.84</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/2</td>
    <td align="right">      202.06</td>
    <td align="right">      202.06</td>
    <td align="right">0.00</td>
    <td align="right">       59.84</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1</td>
    <td align="right">      317.55</td>
    <td align="right">      317.55</td>
    <td align="right">0.00</td>
    <td align="right">       59.84</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:CAFETERIA</td>
    <td align="right">      152.73</td>
    <td align="right">      152.73</td>
    <td align="right">0.00</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:WASHROOMS</td>
    <td align="right">       43.38</td>
    <td align="right">       43.38</td>
    <td align="right">0.00</td>
    <td align="right">       59.84</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1/1</td>
    <td align="right">      181.73</td>
    <td align="right">      181.73</td>
    <td align="right">0.00</td>
    <td align="right">       59.84</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE</td>
    <td align="right">      202.06</td>
    <td align="right">      202.06</td>
    <td align="right">0.00</td>
    <td align="right">       59.84</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE2</td>
    <td align="right">      332.89</td>
    <td align="right">      332.89</td>
    <td align="right">0.00</td>
    <td align="right">       59.84</td>
  </tr>
  <tr>
    <td align="right">20NP:WASHROOMS</td>
    <td align="right">       43.38</td>
    <td align="right">       43.38</td>
    <td align="right">0.00</td>
    <td align="right">       59.84</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE1</td>
    <td align="right">      181.73</td>
    <td align="right">      181.73</td>
    <td align="right">0.00</td>
    <td align="right">       59.84</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE</td>
    <td align="right">      138.08</td>
    <td align="right">      138.08</td>
    <td align="right">0.00</td>
    <td align="right">       59.84</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1</td>
    <td align="right">      470.27</td>
    <td align="right">      470.27</td>
    <td align="right">0.00</td>
    <td align="right">       59.84</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:WASHROOMS</td>
    <td align="right">       43.38</td>
    <td align="right">       43.38</td>
    <td align="right">0.00</td>
    <td align="right">       59.84</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE2</td>
    <td align="right">      181.73</td>
    <td align="right">      181.73</td>
    <td align="right">0.00</td>
    <td align="right">       59.84</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE</td>
    <td align="right">      202.06</td>
    <td align="right">      202.06</td>
    <td align="right">0.00</td>
    <td align="right">       59.84</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:ELEVATORSHAFT</td>
    <td align="right">       44.98</td>
    <td align="right">0.00</td>
    <td align="right">       44.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:MEPSHAFT</td>
    <td align="right">       13.72</td>
    <td align="right">0.00</td>
    <td align="right">       13.72</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:STAIRS</td>
    <td align="right">       41.62</td>
    <td align="right">0.00</td>
    <td align="right">       41.62</td>
    <td align="right">       59.84</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:STORAGE</td>
    <td align="right">       17.53</td>
    <td align="right">0.00</td>
    <td align="right">       17.53</td>
    <td align="right">       49.86</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:MEPSHAFT/1</td>
    <td align="right">        9.55</td>
    <td align="right">0.00</td>
    <td align="right">        9.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:ELEVATORSHAFT</td>
    <td align="right">       44.98</td>
    <td align="right">0.00</td>
    <td align="right">       44.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:MEPSHAFT1</td>
    <td align="right">       13.72</td>
    <td align="right">0.00</td>
    <td align="right">       13.72</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:STAIRS</td>
    <td align="right">       41.62</td>
    <td align="right">0.00</td>
    <td align="right">       41.62</td>
    <td align="right">       59.84</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:STORAGE</td>
    <td align="right">       17.53</td>
    <td align="right">0.00</td>
    <td align="right">       17.53</td>
    <td align="right">       49.86</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:MEPSHAFT</td>
    <td align="right">        9.55</td>
    <td align="right">0.00</td>
    <td align="right">        9.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">20NP:AHUROOM</td>
    <td align="right">      218.90</td>
    <td align="right">0.00</td>
    <td align="right">      218.90</td>
    <td align="right">       39.89</td>
  </tr>
  <tr>
    <td align="right">20NP:ELEVATORSHAFT</td>
    <td align="right">       44.98</td>
    <td align="right">0.00</td>
    <td align="right">       44.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">20NP:MEPSHAFT1</td>
    <td align="right">       13.72</td>
    <td align="right">0.00</td>
    <td align="right">       13.72</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">20NP:STAIRS</td>
    <td align="right">       41.62</td>
    <td align="right">0.00</td>
    <td align="right">       41.62</td>
    <td align="right">       59.84</td>
  </tr>
  <tr>
    <td align="right">20NP:MEPSHAFT</td>
    <td align="right">        9.55</td>
    <td align="right">0.00</td>
    <td align="right">        9.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:ELEVATORSHAFT</td>
    <td align="right">       44.98</td>
    <td align="right">0.00</td>
    <td align="right">       44.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:MEPSHAFT1</td>
    <td align="right">       13.72</td>
    <td align="right">0.00</td>
    <td align="right">       13.72</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:STAIRS</td>
    <td align="right">       41.62</td>
    <td align="right">0.00</td>
    <td align="right">       41.62</td>
    <td align="right">       59.84</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:STORAGE</td>
    <td align="right">       17.53</td>
    <td align="right">0.00</td>
    <td align="right">       17.53</td>
    <td align="right">       49.86</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:MEPSHAFT</td>
    <td align="right">        9.55</td>
    <td align="right">0.00</td>
    <td align="right">        9.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    18097.14</td>
    <td align="right">    15055.18</td>
    <td align="right">     3041.96</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">      869.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">     2046.50</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">     2841.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Energy Use [GJ]</td>
    <td align="right">Additional Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1893.71</td>
    <td align="right">   169734.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       84.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1410.06</td>
    <td align="right">   953111.69</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      920.76</td>
    <td align="right">   305577.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        1.54</td>
    <td align="right">        9.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">     2665.49</td>
    <td align="right">    84522.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Parking Garage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.32</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5162.03</td>
    <td align="right">   163665.57</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">     2451.72</td>
    <td align="right">   185812.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (process)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooking</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Industrial Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Elevators and Escalators</td>
    <td align="right">      343.87</td>
    <td align="right">    37700.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Line</td>
    <td align="right">     8409.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6572.09</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">     2451.72</td>
    <td align="right">     8409.95</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">     6572.09</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     2451.72</td>
    <td align="right">    14982.04</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      104.64</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        4.69</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       50.88</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">      147.29</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      135.48</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       21.72</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      464.71</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       12.64</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        9.98</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        6.15</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">       17.79</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       34.46</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       16.36</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        2.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-05-24
    15:18:22</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE DIRECT AIR</td>
    <td align="right">        4.18</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:WASHROOMS DIRECT AIR</td>
    <td align="right">    0.468111</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/1 DIRECT AIR</td>
    <td align="right">        1.61</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/2 DIRECT AIR</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1 DIRECT AIR</td>
    <td align="right">    0.352475</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:CAFETERIA DIRECT AIR</td>
    <td align="right">    0.441231</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:WASHROOMS DIRECT AIR</td>
    <td align="right">    0.058514</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1/1 DIRECT AIR</td>
    <td align="right">    0.201719</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE DIRECT AIR</td>
    <td align="right">    0.224286</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE2 DIRECT AIR</td>
    <td align="right">    0.369510</td>
  </tr>
  <tr>
    <td align="right">20NP:WASHROOMS DIRECT AIR</td>
    <td align="right">    0.058514</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE1 DIRECT AIR</td>
    <td align="right">    0.201719</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE DIRECT AIR</td>
    <td align="right">    0.153268</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1 DIRECT AIR</td>
    <td align="right">        3.65</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:WASHROOMS DIRECT AIR</td>
    <td align="right">    0.409597</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE2 DIRECT AIR</td>
    <td align="right">        1.41</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE DIRECT AIR</td>
    <td align="right">        1.57</td>
  </tr>
</table>
<br><br>
<b>ZoneHVAC:Baseboard:Convective:Water</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Water Flow Rate [m3/s]</td>
    <td align="right">U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE WATER CONVECTOR</td>
    <td align="right">    0.001279</td>
    <td align="right">    21368.26</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:WASHROOMS WATER CONVECTOR</td>
    <td align="right">    0.000061</td>
    <td align="right">      685.34</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/1 WATER CONVECTOR</td>
    <td align="right">    0.000633</td>
    <td align="right">    10559.49</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/2 WATER CONVECTOR</td>
    <td align="right">    0.000641</td>
    <td align="right">    10690.41</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1 WATER CONVECTOR</td>
    <td align="right">    0.000135</td>
    <td align="right">     2257.14</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:CAFETERIA WATER CONVECTOR</td>
    <td align="right">    0.000050</td>
    <td align="right">     1154.83</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:WASHROOMS WATER CONVECTOR</td>
    <td align="right">    0.000008</td>
    <td align="right">       85.11</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1/1 WATER CONVECTOR</td>
    <td align="right">    0.000080</td>
    <td align="right">     1339.98</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE WATER CONVECTOR</td>
    <td align="right">    0.000081</td>
    <td align="right">     1356.08</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE2 WATER CONVECTOR</td>
    <td align="right">    0.000144</td>
    <td align="right">     2403.15</td>
  </tr>
  <tr>
    <td align="right">20NP:WASHROOMS WATER CONVECTOR</td>
    <td align="right">    0.000023</td>
    <td align="right">      261.01</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE1 WATER CONVECTOR</td>
    <td align="right">    0.000101</td>
    <td align="right">     1679.90</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE WATER CONVECTOR</td>
    <td align="right">    0.000084</td>
    <td align="right">     1403.40</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1 WATER CONVECTOR</td>
    <td align="right">    0.001132</td>
    <td align="right">    18907.88</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:WASHROOMS WATER CONVECTOR</td>
    <td align="right">    0.000055</td>
    <td align="right">      617.43</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE2 WATER CONVECTOR</td>
    <td align="right">    0.000565</td>
    <td align="right">     9413.59</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE WATER CONVECTOR</td>
    <td align="right">    0.000139</td>
    <td align="right">     2341.56</td>
  </tr>
</table>
<br><br>
<b>ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate When No Cooling is Needed [m3/s]</td>
    <td align="right">Supply Air Flow Rate When No Heating is Needed [m3/s]</td>
    <td align="right">Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE TERMINAL UNIT</td>
    <td align="right">       16.21</td>
    <td align="right">       16.21</td>
    <td align="right">       16.21</td>
    <td align="right">       16.21</td>
    <td align="right">        4.18</td>
    <td align="right">        4.18</td>
    <td align="right">        4.18</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/1 TERMINAL UNIT</td>
    <td align="right">        8.10</td>
    <td align="right">        8.10</td>
    <td align="right">        8.10</td>
    <td align="right">        8.10</td>
    <td align="right">        1.61</td>
    <td align="right">        1.61</td>
    <td align="right">        1.61</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/2 TERMINAL UNIT</td>
    <td align="right">       10.08</td>
    <td align="right">       10.08</td>
    <td align="right">       10.08</td>
    <td align="right">       10.08</td>
    <td align="right">        1.79</td>
    <td align="right">        1.79</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1 TERMINAL UNIT</td>
    <td align="right">        1.68</td>
    <td align="right">        1.68</td>
    <td align="right">        1.68</td>
    <td align="right">        1.68</td>
    <td align="right">    0.352475</td>
    <td align="right">    0.352475</td>
    <td align="right">    0.352475</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:CAFETERIA TERMINAL UNIT</td>
    <td align="right">    0.688224</td>
    <td align="right">    0.688224</td>
    <td align="right">    0.688224</td>
    <td align="right">    0.688224</td>
    <td align="right">    0.441231</td>
    <td align="right">    0.441231</td>
    <td align="right">    0.441231</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1/1 TERMINAL UNIT</td>
    <td align="right">        1.02</td>
    <td align="right">        1.02</td>
    <td align="right">        1.02</td>
    <td align="right">        1.02</td>
    <td align="right">    0.201719</td>
    <td align="right">    0.201719</td>
    <td align="right">    0.201719</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE TERMINAL UNIT</td>
    <td align="right">        1.26</td>
    <td align="right">        1.26</td>
    <td align="right">        1.26</td>
    <td align="right">        1.26</td>
    <td align="right">    0.224286</td>
    <td align="right">    0.224286</td>
    <td align="right">    0.224286</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE2 TERMINAL UNIT</td>
    <td align="right">        1.87</td>
    <td align="right">        1.87</td>
    <td align="right">        1.87</td>
    <td align="right">        1.87</td>
    <td align="right">    0.369510</td>
    <td align="right">    0.369510</td>
    <td align="right">    0.369510</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE1 TERMINAL UNIT</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">    0.201719</td>
    <td align="right">    0.201719</td>
    <td align="right">    0.201719</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE TERMINAL UNIT</td>
    <td align="right">        1.12</td>
    <td align="right">        1.12</td>
    <td align="right">        1.12</td>
    <td align="right">        1.12</td>
    <td align="right">    0.153268</td>
    <td align="right">    0.153268</td>
    <td align="right">    0.153268</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1 TERMINAL UNIT</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">        3.65</td>
    <td align="right">        3.65</td>
    <td align="right">        3.65</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE2 TERMINAL UNIT</td>
    <td align="right">        7.00</td>
    <td align="right">        7.00</td>
    <td align="right">        7.00</td>
    <td align="right">        7.00</td>
    <td align="right">        1.41</td>
    <td align="right">        1.41</td>
    <td align="right">        1.41</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE TERMINAL UNIT</td>
    <td align="right">        3.58</td>
    <td align="right">        3.58</td>
    <td align="right">        3.58</td>
    <td align="right">        3.58</td>
    <td align="right">        1.57</td>
    <td align="right">        1.57</td>
    <td align="right">        1.57</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:VariableRefrigerantFlow</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE VRF DX COOLING COIL</td>
    <td align="right">       16.21</td>
    <td align="right">   268361.02</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/1 VRF DX COOLING COIL</td>
    <td align="right">        8.10</td>
    <td align="right">   134145.43</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/2 VRF DX COOLING COIL</td>
    <td align="right">       10.08</td>
    <td align="right">   166938.66</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1 VRF DX COOLING COIL</td>
    <td align="right">        1.68</td>
    <td align="right">    27852.48</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:CAFETERIA VRF DX COOLING COIL</td>
    <td align="right">    0.688224</td>
    <td align="right">    12629.69</td>
    <td align="right">    0.762642</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1/1 VRF DX COOLING COIL</td>
    <td align="right">        1.02</td>
    <td align="right">    16839.60</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE VRF DX COOLING COIL</td>
    <td align="right">        1.26</td>
    <td align="right">    20898.45</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE2 VRF DX COOLING COIL</td>
    <td align="right">        1.87</td>
    <td align="right">    30906.33</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE1 VRF DX COOLING COIL</td>
    <td align="right">        1.11</td>
    <td align="right">    18311.74</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE VRF DX COOLING COIL</td>
    <td align="right">        1.12</td>
    <td align="right">    18544.89</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1 VRF DX COOLING COIL</td>
    <td align="right">       14.00</td>
    <td align="right">   231702.60</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE2 VRF DX COOLING COIL</td>
    <td align="right">        7.00</td>
    <td align="right">   115891.77</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE VRF DX COOLING COIL</td>
    <td align="right">        3.58</td>
    <td align="right">    65073.38</td>
    <td align="right">    0.765844</td>
  </tr>
</table>
<br><br>
<b>COIL:Heating:DX:VariableRefrigerantFlow</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Heating Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE VRF DX HEATING COIL</td>
    <td align="right">       16.21</td>
    <td align="right">   268361.02</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/1 VRF DX HEATING COIL</td>
    <td align="right">        8.10</td>
    <td align="right">   134145.43</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/2 VRF DX HEATING COIL</td>
    <td align="right">       10.08</td>
    <td align="right">   166938.66</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1 VRF DX HEATING COIL</td>
    <td align="right">        1.68</td>
    <td align="right">    27852.48</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:CAFETERIA VRF DX HEATING COIL</td>
    <td align="right">    0.688224</td>
    <td align="right">    12629.69</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1/1 VRF DX HEATING COIL</td>
    <td align="right">        1.02</td>
    <td align="right">    16839.60</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE VRF DX HEATING COIL</td>
    <td align="right">        1.26</td>
    <td align="right">    20898.45</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE2 VRF DX HEATING COIL</td>
    <td align="right">        1.87</td>
    <td align="right">    30906.33</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE1 VRF DX HEATING COIL</td>
    <td align="right">        1.11</td>
    <td align="right">    18311.74</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE VRF DX HEATING COIL</td>
    <td align="right">        1.12</td>
    <td align="right">    18544.89</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1 VRF DX HEATING COIL</td>
    <td align="right">       14.00</td>
    <td align="right">   231702.60</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE2 VRF DX HEATING COIL</td>
    <td align="right">        7.00</td>
    <td align="right">   115891.77</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE VRF DX HEATING COIL</td>
    <td align="right">        3.58</td>
    <td align="right">    65073.38</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE VRF SUPPLY FAN</td>
    <td align="right">       16.21</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/1 VRF SUPPLY FAN</td>
    <td align="right">        8.10</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/2 VRF SUPPLY FAN</td>
    <td align="right">       10.08</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1 VRF SUPPLY FAN</td>
    <td align="right">        1.68</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:CAFETERIA VRF SUPPLY FAN</td>
    <td align="right">    0.688224</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1/1 VRF SUPPLY FAN</td>
    <td align="right">        1.02</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE VRF SUPPLY FAN</td>
    <td align="right">        1.26</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE2 VRF SUPPLY FAN</td>
    <td align="right">        1.87</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE1 VRF SUPPLY FAN</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE VRF SUPPLY FAN</td>
    <td align="right">        1.12</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1 VRF SUPPLY FAN</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE2 VRF SUPPLY FAN</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE VRF SUPPLY FAN</td>
    <td align="right">        3.58</td>
  </tr>
</table>
<br><br>
<b>AirConditioner:VariableRefrigerantFlow</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Total Heating Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">VRF CONDENSER 1</td>
    <td align="right">   569445.11</td>
    <td align="right">   569445.11</td>
  </tr>
  <tr>
    <td align="right">VRF CONDENSER 2</td>
    <td align="right">    78220.22</td>
    <td align="right">    78220.22</td>
  </tr>
  <tr>
    <td align="right">VRF CONDENSER 3</td>
    <td align="right">    67762.96</td>
    <td align="right">    67762.96</td>
  </tr>
  <tr>
    <td align="right">VRF CONDENSER 4</td>
    <td align="right">   412667.75</td>
    <td align="right">   412667.75</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BOTTOM AHU MAIN BRANCH</td>
    <td align="right">        9.33</td>
  </tr>
  <tr>
    <td align="right">TOP AHU MAIN BRANCH</td>
    <td align="right">        7.83</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BOTTOM</td>
    <td align="right">        9.33</td>
  </tr>
  <tr>
    <td align="right">TOP</td>
    <td align="right">        7.83</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BOTTOM AHU  OUTDOOR AIR CONTROLLER</td>
    <td align="right">        9.33</td>
    <td align="right">        9.33</td>
  </tr>
  <tr>
    <td align="right">TOP AHU  OUTDOOR AIR CONTROLLER</td>
    <td align="right">        7.83</td>
    <td align="right">        7.83</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Maximum Water Flow Rate [m3/s]</td>
    <td align="right">U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">BOTTOM AHU  PRE-HEAT HEATING COIL</td>
    <td align="right">   190123.45</td>
    <td align="right">    0.001640</td>
    <td align="right">     2765.30</td>
  </tr>
  <tr>
    <td align="right">TOP AHU  PRE-HEAT HEATING COIL</td>
    <td align="right">   159522.91</td>
    <td align="right">    0.001376</td>
    <td align="right">     2320.23</td>
  </tr>
</table>
<br><br>
<b>HeatExchanger:AirToAir:SensibleAndLatent</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BOTTOM AHU  HEAT RECOVERY DEVICE</td>
    <td align="right">        9.33</td>
  </tr>
  <tr>
    <td align="right">TOP AHU  HEAT RECOVERY DEVICE</td>
    <td align="right">        7.83</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:TwoStageWithHumidityControlMode</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Air Flow Rate (non-bypassed) [m3/s]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
    <td align="right">Evaporative Condenser Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
  </tr>
  <tr>
    <td align="right">BOTTOM AHU UNITARY COOLING COIL DX COOLING COIL:NORMAL MODE STAGE 1</td>
    <td align="right">        9.33</td>
    <td align="right">        8.40</td>
    <td align="right">    0.798655</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BOTTOM AHU UNITARY COOLING COIL DX COOLING COIL:NORMAL MODE STAGE 1&2</td>
    <td align="right">        9.33</td>
    <td align="right">        8.40</td>
    <td align="right">    0.798655</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BOTTOM AHU UNITARY COOLING COIL DX COOLING COIL:SUBCOOL REHEAT MODE STAGE 1</td>
    <td align="right">        9.33</td>
    <td align="right">        5.60</td>
    <td align="right">    0.676629</td>
    <td align="right">       15.81</td>
    <td align="right">   138708.56</td>
  </tr>
  <tr>
    <td align="right">BOTTOM AHU UNITARY COOLING COIL DX COOLING COIL:SUBCOOL REHEAT MODE STAGE 1&2</td>
    <td align="right">        9.33</td>
    <td align="right">        5.60</td>
    <td align="right">    0.676629</td>
    <td align="right">       15.81</td>
    <td align="right">   138708.56</td>
  </tr>
  <tr>
    <td align="right">TOP AHU UNITARY COOLING COIL DX COOLING COIL:NORMAL MODE STAGE 1</td>
    <td align="right">        7.83</td>
    <td align="right">        7.05</td>
    <td align="right">    0.798655</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TOP AHU UNITARY COOLING COIL DX COOLING COIL:NORMAL MODE STAGE 1&2</td>
    <td align="right">        7.83</td>
    <td align="right">        7.05</td>
    <td align="right">    0.798655</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TOP AHU UNITARY COOLING COIL DX COOLING COIL:SUBCOOL REHEAT MODE STAGE 1</td>
    <td align="right">        7.83</td>
    <td align="right">        4.70</td>
    <td align="right">    0.676083</td>
    <td align="right">       13.30</td>
    <td align="right">   116642.65</td>
  </tr>
  <tr>
    <td align="right">TOP AHU UNITARY COOLING COIL DX COOLING COIL:SUBCOOL REHEAT MODE STAGE 1&2</td>
    <td align="right">        7.83</td>
    <td align="right">        4.70</td>
    <td align="right">    0.676083</td>
    <td align="right">       13.30</td>
    <td align="right">   116642.65</td>
  </tr>
</table>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">BOTTOM AHU  PRE-HEAT HEATING COIL CONTROLLER</td>
    <td align="right">    0.001640</td>
    <td align="right">    0.000290</td>
  </tr>
  <tr>
    <td align="right">TOP AHU  PRE-HEAT HEATING COIL CONTROLLER</td>
    <td align="right">    0.001376</td>
    <td align="right">    0.000346</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">HW LOOP</td>
    <td align="right">    0.008227</td>
    <td align="right">       18.51</td>
  </tr>
  <tr>
    <td align="right">DHW LOOP</td>
    <td align="right">    0.001750</td>
    <td align="right">        3.94</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Stratified</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">Tank Volume [m3]</td>
    <td align="right">Maximum Heater Capacity [W]</td>
    <td align="right">Tank Height [m]</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER</td>
    <td align="right">    0.001750</td>
    <td align="right">        3.15</td>
    <td align="right">   155482.29</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-05-24
    15:18:22</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_5_0_0</td>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_6_0_0 |8NPCAFE:OPENPLANOFFICE1_WALL_4_0_0 |8NPCAFE:OPENPLANOFFICE1_WALL_6_0_0 |20NP:AHUROOM_WALL_3_0_0 |20NP:AHUROOM_WALL_4_0_0 |20NP:AHUROOM_WALL_6_0_0 |1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_4_0_0 |1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_6_0_0 |</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_6_0_0</td>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_5_0_0 |8NPCAFE:OPENPLANOFFICE1_WALL_5_0_0 |20NP:AHUROOM_WALL_5_0_0 |1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_5_0_0 |</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_4_0_0</td>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_5_0_0 |</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_5_0_0</td>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_6_0_0 |20NP:AHUROOM_WALL_3_0_0 |20NP:AHUROOM_WALL_4_0_0 |20NP:AHUROOM_WALL_6_0_0 |1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_6_0_0 |</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_6_0_0</td>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_5_0_0 |20NP:AHUROOM_WALL_5_0_0 |1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_5_0_0 |</td>
  </tr>
  <tr>
    <td align="right">20NP:AHUROOM_WALL_5_0_0</td>
    <td align="right">20NP:AHUROOM_WALL_6_0_0 |</td>
  </tr>
  <tr>
    <td align="right">20NP:AHUROOM_WALL_6_0_0</td>
    <td align="right">20NP:AHUROOM_WALL_5_0_0 |</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_5_0_0</td>
    <td align="right">20NP:AHUROOM_WALL_3_0_0 |20NP:AHUROOM_WALL_4_0_0 |20NP:AHUROOM_WALL_6_0_0 |1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_6_0_0 |</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_6_0_0</td>
    <td align="right">20NP:AHUROOM_WALL_5_0_0 |1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_5_0_0 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_2_0_0</td>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_2_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_3_0_0</td>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_3_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_4_0_0</td>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_4_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_5_0_0</td>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_5_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_6_0_0</td>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_6_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_13_0_0</td>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_13_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_14_0_0</td>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_14_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_15_0_0</td>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_15_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_16_0_0</td>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_16_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_17_0_0</td>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_17_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_18_0_0</td>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE_WALL_18_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/1_WALL_5_0_0</td>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/1_WALL_5_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/2_WALL_4_0_0</td>
    <td align="right">412NPWTHTNP8%8FLRS%:OPENPLANOFFICE/2_WALL_4_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_2_0_0</td>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_2_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_3_0_0</td>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_3_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_4_0_0</td>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_4_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_5_0_0</td>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_5_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_6_0_0</td>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_6_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_17_0_0</td>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_17_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_18_0_0</td>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_18_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_19_0_0</td>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_19_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_20_0_0</td>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_20_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_21_0_0</td>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_21_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_22_0_0</td>
    <td align="right">8NPCAFE:OPENPLANOFFICE1_WALL_22_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE1/1_WALL_5_0_0</td>
    <td align="right">8NPCAFE:OPENPLANOFFICE1/1_WALL_5_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">8NPCAFE:OPENPLANOFFICE_WALL_4_0_0</td>
    <td align="right">8NPCAFE:OPENPLANOFFICE_WALL_4_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">20NP:AHUROOM_WALL_2_0_0</td>
    <td align="right">20NP:AHUROOM_WALL_2_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">20NP:AHUROOM_WALL_3_0_0</td>
    <td align="right">20NP:AHUROOM_WALL_3_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">20NP:AHUROOM_WALL_4_0_0</td>
    <td align="right">20NP:AHUROOM_WALL_4_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">20NP:AHUROOM_WALL_5_0_0</td>
    <td align="right">20NP:AHUROOM_WALL_5_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">20NP:AHUROOM_WALL_6_0_0</td>
    <td align="right">20NP:AHUROOM_WALL_6_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">20NP:AHUROOM_WALL_7_0_0</td>
    <td align="right">20NP:AHUROOM_WALL_7_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">20NP:AHUROOM_WALL_14_0_0</td>
    <td align="right">20NP:AHUROOM_WALL_14_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">20NP:AHUROOM_WALL_15_0_0</td>
    <td align="right">20NP:AHUROOM_WALL_15_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE2_WALL_2_0_0</td>
    <td align="right">20NP:OPENPLANOFFICE2_WALL_2_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE2_WALL_7_0_0</td>
    <td align="right">20NP:OPENPLANOFFICE2_WALL_7_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE2_WALL_8_0_0</td>
    <td align="right">20NP:OPENPLANOFFICE2_WALL_8_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE2_WALL_9_0_0</td>
    <td align="right">20NP:OPENPLANOFFICE2_WALL_9_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE1_WALL_5_0_0</td>
    <td align="right">20NP:OPENPLANOFFICE1_WALL_5_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">20NP:OPENPLANOFFICE_WALL_4_0_0</td>
    <td align="right">20NP:OPENPLANOFFICE_WALL_4_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_2_0_0</td>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_2_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_3_0_0</td>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_3_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_4_0_0</td>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_4_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_5_0_0</td>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_5_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_6_0_0</td>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_6_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_13_0_0</td>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_13_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_14_0_0</td>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_14_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_15_0_0</td>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_15_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_16_0_0</td>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_16_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_17_0_0</td>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_17_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_18_0_0</td>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE1_WALL_18_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE2_WALL_5_0_0</td>
    <td align="right">1319NP%7FLOORS%:OPENPLANOFFICE2_WALL_5_0_0_0_0_0_WIN |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-05-24
    15:18:22</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
</body>
</html>
